                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> operated by a college or university for student or staff housing in all of the following locations:</div><ol><li>Common spaces outside of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span>.</li><li>Laundry rooms, mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> rooms and <a class=\"autolink\" href=\"#911.1.5\">storage</a> rooms.</li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">All interior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span>.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_efficiency\">dwelling unit</a></span> either has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> door opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> or a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span>.</div></li></ol><div class=\"u-indent-6 u-mt-3\">Required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> operated by a college or university for student or staff housing shall be interconnected with the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> in accordance with NFPA 72.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> as required in Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a> through <a class=\"autolink\" href=\"#907.2.10.3\">907.2.10.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.10 Group R-4",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group R-4",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is not required in buildings not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span> in height where all individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attic</a></span> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#crawl_space\">crawl spaces</a> to those units are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_partition\">fire partitions</a></span> and each individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_way\">public way</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#egress_court\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#yard\">yard</a></span>.</li>\n<li> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met: \n<ol>\n<li>The building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> is installed at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location.</li>\n</ol> \n</li>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#resident\">resident</a> or patient sleeping areas shall not be required at <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> where located at all nurses' control stations or other constantly attended staff locations, provided such stations are visible and continuously accessible and that the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li>\n</ol></div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Manual Fire Alarm System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span>, waiting areas open to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#habitable_space\">habitable spaces</a></span> other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and kitchens.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#habitable_space\">habitable spaces</a></span> is not required where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li><li>An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span> has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> or to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.10.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<span class=\"u-italic\">Listed</span> single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> complying with UL 217 shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a> through <a class=\"autolink\" href=\"#907.2.11.6\">907.2.11.6</a> and NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Single- And Multiple-Station Smoke Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Single- And Multiple-Station Smoke Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed in all of the following locations in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a>:</div><ol><li>In sleeping areas.</li><li>In every room in the path of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> from the sleeping area to the door leading from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span>.</li><li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping unit</a></span>, including <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basements</a>. For <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a></span> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> below the upper level.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> shall be installed and maintained in Groups <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.5\">R-3</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.6\">R-4</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> regardless of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupant_load\">occupant load</a></span> at all of the following locations:</div><ol><li>On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.</li><li>In each room used for sleeping purposes.</li><li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling unit</a></span>, including <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#basement\">basements</a> but not including <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#crawl_space\">crawl spaces</a> and uninhabitable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#attic\">attics</a></span>. In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwellings</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a></span> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> below the upper level.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.2 Groups R-2, R-3, R-4 and I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Groups R-2, R-3, R-4 and I-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">Smoke alarms</a> shall not be installed in the following locations unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> in a location required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>:</div><ol><li>Ionization <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall not be installed less than 20 feet (6096 mm) horizontally from a permanently installed cooking appliance.</li><li>Ionization <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> with an alarm-silencing switch shall not be installed less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance.</li><li>Photoelectric <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall not be installed less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detection_vs_smoke_alarms",
                                                                "title": "Smoke: Detection Systems vs. Alarms",
                                                                "descriptionHtml": "<div>Smoke alarm vs. smoke detection - Smoke alarms can be either single-station or multi-station, and are self contained units. Smoke detection is part of a larger fire alarm system, and is required to be connected to a fire alarm control panel for operation.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">Smoke alarms</a> shall be installed not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> required by <a class=\"autolink\" href=\"#907.2.11.1\">Section 907.2.11.1</a> or <a class=\"autolink\" href=\"#907.2.11.2\">907.2.11.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "Where more than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> is required to be installed within an individual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.8\">new construction</a>, required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#backup\">backup</a>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">Smoke alarms</a> with integral strobes that are not equipped with battery <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#backup\">backup</a> shall be connected to an emergency electrical system in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">Smoke alarms</a> shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">Smoke alarms</a> are not required to be equipped with battery <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#backup\">backup</a> where they are connected to an emergency electrical system that complies with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> listed in accordance with UL 268 and provided as part of the building <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a></span> shall be an acceptable alternative to single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station <span class=\"u-italic\">smoke alarms</span></a> and shall comply with the following:</div><ol><li>The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a></span> shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall initiate alarm notification in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall not activate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">alarm notification appliances</a> outside of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>, provided that a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.11.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#special_amusement_building\">special amusement buildings</a></span> in accordance with Sections <a class=\"autolink\" href=\"#907.2.12.1\">907.2.12.1</a> through <a class=\"autolink\" href=\"#907.2.12.3\">907.2.12.3</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_smooth_clg",
                                                        "title": "Smoke Detector Spacing - Smooth Ceiling",
                                                        "descriptionHtml": "<div>In the absence of specific performance-based design criteria or conflicting manufacturer's instructions, spot-type smoke detectors are to be located using one of the two methods in this section. The first method requires a maximum of 30 feet between detectors and a maximum of 15 feet from walls, measured perpendicular to the wall. Walls extending to within 15 percent of the ceiling height must be treated as full height walls (see 17.5.2). Although this method may work well for rectangular spaces (particularly if dimensions are multiples of 30 ft.), it is less efficient for long, narrow spaces (e.g. corridors) or non-rectangular spaces.</div><br/>\n<div>The nominal 30 foot (S) and 15 foot (/S) spacing criteria may be exceeded, so long as a detector is located within 21 feet (0.7S) of all points on the ceiling. This provision recognizes that smoke migrates radially from a fire and that corners of a 30'x30' square are just over 21 feet from its center, as shown in Figure 1. Figure 2 shows detector spacing strictly adhering to 30'x30' spacing per 17.7.4.2.3.1(1), which results in a design with 30 smoke detectors. Figure 3 shows detector coverage within 21 feet (0.7 x 30) of all points on the ceiling, such that only 25 detectors provide compliant spacing. Minor adjustments from Figure 1, to meet 0.7S in the main hall and perimeter corridor, provide more efficient detector coverage. Maximum efficiency is met using 30'x30' spacing in the balance of the building due to space dimensions that are multiples of 30'.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase",
                                                            "Design Development"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 Special Amusement Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Special Amusement Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "Activation of any single <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> or any other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> fire detection device shall immediately activate an audible and visible alarm at the building at a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a> from which emergency action can be initiated, including the capability of manual initiation of requirements in <a class=\"autolink\" href=\"#907.2.12.2\">Section 907.2.12.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.1 Alarm",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarm",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">The activation of two or more <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a>, a single <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> equipped with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_verification_feature\">alarm verification feature</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> fire detection device shall automatically do all of the following:</div><ol><li>Cause illumination of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> with light of not less than 1 footcandle (11 lux) at the walking surface level.</li><li>Stop any conflicting or confusing sounds and visual distractions.</li><li>Activate an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> directional <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> marking that will become apparent in an emergency.</li><li>Activate a prerecorded message, audible throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#special_amusement_building\">special amusement building</a></span>, instructing patrons to proceed to the nearest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span>. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">Alarm signals</a> used in conjunction with the prerecorded message shall produce a sound that is distinctive from other sounds used during normal <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.2 System Response",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "System Response",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "An emergency voice/alarm communication system, which is also allowed to serve as a public address system, shall be installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and be audible throughout the entire <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#special_amusement_building\">special amusement building</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.3 Emergency Voice/Alarm Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.12.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">High-rise buildings</a> shall be provided with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2.13.1\">Section 907.2.13.1</a>, a fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> communication system in accordance with <a class=\"autolink\" href=\"#907.2.13.2\">Section 907.2.13.2</a> and an emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Airport traffic control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412\">412</a> and <a class=\"autolink\" href=\"#907.2.22\">907.2.22</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_parking_garage\">Open parking garages</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a>.</li><li>Buildings with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303.1\">Section 303.1</a>.</li><li>Low-hazard special <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#503.1.1\">Section 503.1.1</a>.</li><li>Buildings with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.5\">H-3</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415\">Section 415</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the alarm shall sound at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span> and occupant notification shall be broadcast by the emergency voice/alarm communication system.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 High-Rise Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Rise Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> smoke detection in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a> shall be in accordance with Sections <a class=\"autolink\" href=\"#907.2.13.1.1\">907.2.13.1.1</a> and <a class=\"autolink\" href=\"#907.2.13.1.2\">907.2.13.1.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "907.2.13.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">Area</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> shall be provided in accordance with this section. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> shall be connected to an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>. The activation of any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">detector</a> required by this section shall activate the emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. In addition to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> required by Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.10\">907.2.10</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> shall be located as follows:</div><ol><li>In each mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, electrical, transformer, telephone <a class=\"autolink\" href=\"#907.1.3\">equipment</a> or similar room that is not provided with sprinkler protection.</li><li>In each elevator machine room, machinery space, control room and control space and in elevator lobbies.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.13.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.13",
                                                                    "907.2.13.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> complying with <a class=\"autolink\" href=\"#907.3.1\">Section 907.3.1</a> shall be located as follows:</div><ol><li>In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m<sup>3</sup>/s). Such detectors shall be located in a serviceable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> downstream of the last duct inlet.</li><li>At each connection to a vertical duct or riser serving two or more <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> from a return air duct or plenum of an air-conditioning system. In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[M]  907.2.13.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.2.13.1.2",
                                                                "refPrefix": "[M]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.13"
                                                        ],
                                                        "body": "Where a wired communication system is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> in lieu of an emergency communication coverage system in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code,</span> the wired fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> communication system shall be designed and installed in accordance with  NFPA 72 and shall operate between a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_of_refuge\">areas of refuge</a></span> and inside <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairways</a></span>. The fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> communication device shall be provided at each floor level within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a>.</span>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.13.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.13.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#atrium\">atrium</a> that connects more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a></span>, with smoke detection installed in locations required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#303\">Group A</a>, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed throughout high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a> areas where required by the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Aerosol <a class=\"autolink\" href=\"#911.1.5\">storage</a> rooms and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">general</a>-purpose warehouses containing aerosols shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> where required by the <span class=\"u-italic\">Florida Fire Prevention Code.</span>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Lumber, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wood_structural_panel\">wood structural panel</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#veneer\">veneer</a> mills shall be provided with a manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where a smoke control system is installed in an underground building in accordance with this code, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.18.1\">Section 907.2.18.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Not fewer than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> <span class=\"u-italic\">listed</span> for the intended purpose shall be installed in all of the following areas:</div><ol><li>Mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, electrical, transformer, telephone <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, elevator machine or similar rooms.</li><li>Elevator lobbies.</li><li>The main return and exhaust air plenum of each air-conditioning system serving more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a></span> and located in a serviceable area downstream of the last duct inlet.</li><li>Each connection to a vertical duct or riser serving two or more floors from return air ducts or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/26/plastic#2604.1.1\">plenums</a> of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, a <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.18"
                                                        ],
                                                        "body": "Activation of the smoke control system shall activate an audible alarm at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.18.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.18.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_discharge_level_of\">level of exit discharge</a></span>, the structure shall be equipped throughout with a manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, including an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the total floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> exceeds 50,000 square feet (4645 m<sup>2</sup>) within either a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#covered_mall_building\">covered mall building</a> or within the perimeter line of an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#open_mall_building_covered_mall_building\">open mall building</a>, an emergency voice/alarm communication system shall be provided. Emergency voice/alarm communication systems serving a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">mall</a>, required or otherwise, shall be accessible to the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a>. The system shall be provided in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Not fewer than one <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#single-station_smoke_alarm\">single-station smoke alarm</a> shall be installed within a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#residential_aircraft_hangar\">residential aircraft hangar</a> as defined in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#residential\">residential</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> or other sounding device to provide an alarm that will be audible in all sleeping areas of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwelling</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.22.1\">907.2.22.1</a> and <a class=\"autolink\" href=\"#907.2.22.2\">907.2.22.2</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Audible appliances shall not be installed within the control tower cab.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.22 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.22",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with multiple <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> and equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be provided with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> in all of the following locations:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Outside each opening into <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairways</a></span>.</li><li>Along the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> permitted from observation levels.</li><li>Outside each opening into the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> permitted from observation levels.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.22"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with a single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> or where sprinklers are not installed throughout shall be provided with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> in all of the following locations:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Office spaces incidental to the tower <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>.</li><li>Lounges for employees, including sanitary <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">Means of egress</a></span>.</li><li>Accessible utility <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shafts</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.22.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.2.22.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in areas containing stationary <a class=\"autolink\" href=\"#911.1.5\">storage</a> battery systems as required by the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.23 Battery Rooms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.23",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Battery Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> shall be installed in areas containing capacitor energy <a class=\"autolink\" href=\"#911.1.5\">storage</a> systems as required by the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.24 Capacitor Energy Storage Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.24",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Capacitor Energy Storage Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311\">Group S</a> public and self-<a class=\"autolink\" href=\"#911.1.5\">storage</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> three <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> or greater in height for interior <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridors</a> and interior common areas. Visible notification appliances are not required within <a class=\"autolink\" href=\"#911.1.5\">storage</a> units.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.25 Group S",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.2.25",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group S",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">Automatic fire detectors</a> utilized for the purpose of performing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_safety_functions\">fire safety functions</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Detectors shall, upon actuation, perform the intended function and activate the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">alarm notification appliances</a> or activate a visible and audible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span>. In buildings not equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">automatic fire detector</a> shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> installed in ducts shall be <span class=\"u-italic\">listed</span> for the air velocity, temperature and humidity present in the duct. Duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a> when a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Activation of a duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> shall initiate a visible and audible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span> and shall perform the intended fire safety function in accordance with this code and the <span class=\"u-italic\">Florida Building Code, Mechanical</span>. In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facilities</a> that are required to be monitored by a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a>, duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> shall report only as a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> and not as a fire alarm. They shall not be used as a substitute for required open area detection.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span> is not required where duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> activate the building's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">alarm notification appliances</a>.</li><li>In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> not required to be equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, actuation of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> shall activate a visible and an audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detector</a> trouble conditions shall activate a visible or audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location and shall be identified as air duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">detector</a> trouble.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_detector_duct_location",
                                                        "title": "Duct Smoke Detector Location - Installation Methods",
                                                        "descriptionHtml": "<div>This section recognizes four methods of detecting smoke within air duct systems. Regardless of the selected method, the smoke detector must be listed for the application, installed in accordance with the manufacturer's installation requirements, and accessible for inspection and cleaning. The detector must specifically be listed for the anticipated air velocity, temperature, and humidity ranges expected within the duct.</div><br/>\n\n<div><strong>Method 1:</strong> Rigid mounting within the duct uses a spot-type smoke detector. Vibration induced by continuous air-flow can loosen the installation over time, so rigidity is essential for detector mounting. </div><br/>\n<div><strong>Method 2:</strong> Rigid mounting to the wall of the duct with the sensing element protruding into the duct is more appropriate for duct sections less than about 18 inches where the detector is more likely exposed to a representative sample air-flow. As with method 1, rigid installation is important to minimize the effects of vibration over time.</div><br/>\n<div><strong>Method 3:</strong> Installation outside the duct with rigidly mounted sampling tubes protruding into the duct refers to detector in a housing, purpose manufactured to detect smoke within the duct, with the detector entirely outside of the duct. The sampling tubes cause air to flow through the sampling tube, across the detector (within enclosed housing), and return to the duct. Rigid mounting of the sampling tube generally requires penetration of the opposite side of the duct when the duct exceeds 36 inches in width. Very wide ducts may require internal support for the sampling tube to ensure rigidity.</div><br/>\n<div><strong>Method 4:</strong> Installation through the duct with projected light beam is a less common application. A beam-type detector is installed on the duct exterior with a hole through which the beam will project on to a receiver on the opposite side. This method is less subject to damage by vibration or reduced effectiveness from dust accumulation due to limited equipment inside the duct.</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "Where delayed egress locks are installed on <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> doors in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1010.2.13\">Section 1010.2.13</a>, an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> smoke or heat detection system shall be installed as required by that section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Delayed Egress Locks",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Delayed Egress Locks",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">Automatic fire detectors</a> installed for elevator emergency <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> shall be installed in accordance with the provisions of <a class=\"autolink\" href=\"/viewer/florida/asme-a17.1-2019\">ASME A17.1/CSA B44</a> and NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "The wiring to the auxiliary devices and <a class=\"autolink\" href=\"#907.1.3\">equipment</a> used to accomplish the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_safety_functions\">fire safety functions</a> shall be monitored for integrity in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is required by another section of this code, occupant notification in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be initiated by one or more of the following. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">Initiating devices</a> shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">Automatic fire detectors</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler system</a> waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_fire-extinguishing_system\">Automatic fire-extinguishing systems</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "alarm_detector_loc_reqs_1_2_3",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (1)-(3) ",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_4_5_6",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs : (4)-(6)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_7_8_9",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (7)-(9)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "alarm_detector_loc_reqs_10_11_12",
                                                "title": "Smoke Alarm and Detector - Specific Location Reqs (10)-(12)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 8,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">In areas that are not continuously occupied, a single <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> shall be provided at the location of each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a>, notification appliance circuit power extenders, and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> transmitting <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where ambient conditions prohibit <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">heat detector</a></span> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where a manual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall be located not more than 5 feet (1524 mm) from the entrance to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span>. In buildings not protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, additional <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm boxes</a> shall be located so that the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> travel distance to the nearest box does not exceed 200 feet (60 960 mm).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The height of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm boxes</a> shall be not less than 42 inches (1067 mm) and not more than 48 inches (1372 mm) measured vertically, from the floor level to the activating handle or lever of the box.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall be red in color.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> are not monitored by an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> permanent sign shall be installed adjacent to each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> that reads: WHEN ALARM SOUNDS CALL FIRE <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">DEPARTMENT</a>.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where the manufacturer has permanently provided this information on the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The fire code official is authorized to require the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> protective covers to prevent malicious false alarms or to provide the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#permit\">permit</a> visibility of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a>. Each cover shall include proper operating instructions. A protective cover that emits a local <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signal</a> shall not be installed unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>. Protective covers shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a> shall be accessible, unobstructed, unobscured and visible at all times.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_smoke_detection_system\">automatic smoke detection system</a> is required it shall utilize <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> unless ambient conditions prohibit such an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a>. In spaces where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> cannot be utilized due to ambient conditions, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">heat detectors</a></span> shall be permitted.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "For conditions other than specific <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_safety_functions\">fire safety functions</a> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions prohibit the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> installed in such areas in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that is connected to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> heat detection.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Occupant notification by fire alarms shall be in accordance with Sections <a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. Occupant notification by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall comply with <a class=\"autolink\" href=\"#907.5.2.1.3.2\">Section 907.5.2.1.3.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Occupant Notification",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "Upon activation, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> shall initiate occupant notification and shall annunciate at the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a>, or where allowed elsewhere in <a class=\"autolink\" href=\"#907\">Section 907</a>, at a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Alarm Activation and Annunciation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarm Activation and Annunciation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.1"
                                                        ],
                                                        "body": "A presignal feature shall only be provided where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a>. The presignal shall be annunciated at an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span> having the capability to activate the occupant notification system in the event of fire or other emergency.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.1.1 Presignal Feature",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.1.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Presignal Feature",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">Alarm notification appliances</a> shall be provided and shall be <span class=\"u-italic\">listed</span> for their purpose.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">Audible alarm notification appliances</a> shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">Audible alarm notification appliances</a> are not required in critical care areas of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> that are in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">2</a>.</li><li>A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">visible alarm notification appliance</a> installed in a nurses' control station or other continuously attended staff location in a Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> suite shall be an acceptable alternative to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">audible alarm notification appliances</a> throughout the suite in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> that are in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">2</a>.</li><li>Where provided, audible notification appliances located in each occupant evacuation elevator lobby in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section 3008.9.1</a> shall be connected to a separate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone_notification\">notification zone</a> for manual paging only.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">audible alarm notification appliances</a> shall provide a sound pressure level of 15 decibels (dBA) above the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#average_ambient_sound_level\">average ambient sound level</a> or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#occupiable_space\">occupiable space</a> within the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The total sound pressure level produced by combining the ambient sound pressure level with all audible notification appliances operating shall not exceed 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 105 dBA, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">visible alarm notification appliances</a> shall be provided in accordance with NFPA 72 and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#audible_alarm_notification_appliance\">audible alarm notification appliances</a> shall not be required.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "Audible signal frequency in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall be in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.1.3.1\">907.5.2.1.3.1</a> and 907.2.1.3.2.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.3 Audible Signal Frequency in Group R-1 and R-2 Sleeping Rooms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.1.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Audible Signal Frequency in Group R-1 and R-2 Sleeping Rooms",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.1.5\">sleeping rooms</a> of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the audible alarm activated by a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall be a 520-Hz low-frequency signal complying NFPA 72.",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.1 Fire Alarm System Signal",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Fire Alarm System Signal",
                                                                        "children": []
                                                                    },
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.5",
                                                                            "907.5.2",
                                                                            "907.5.2.1",
                                                                            "907.5.2.1.3"
                                                                        ],
                                                                        "body": "<div class=\"u-mb-3\">In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.1.5\">sleeping rooms</a> of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> that are required by <a class=\"autolink\" href=\"#907.2.8\">Section 907.2.8</a> or <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a> to have a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, the audible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signal</a> activated by single- or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\">dwelling unit or sleeping unit</a> shall be a 520-Hz signal complying NFPA 72.</div><div class=\"u-indent-6 u-mt-3\">Where a sleeping room <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> is unable to produce a 520-Hz signal, the 520-Hz <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signal</a> shall be provided by a listed notification appliance or a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> with an integral 520-Hz sounder.</div>",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.5.2.1.3.2 Smoke Alarm Signal in Sleeping Rooms",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "reference": "907.5.2.1.3.2",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-systems",
                                                                        "titleText": "Smoke Alarm Signal in Sleeping Rooms",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_detector_automatic\">automatic fire detector</a>, sprinkler waterflow device or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm box</a> shall automatically sound an alert tone followed by voice instructions giving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> information and directions for a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">general</a> or staged evacuation in accordance with the building's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.3\">fire safety and evacuation plans</a> required by the <span class=\"u-italic\">Florida Fire Prevention Code</span>. In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a>, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> shall be provided as follows:</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#elevator_group\">Elevator groups</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">Interior exit stairways</a></span>.</li><li>Each floor.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_of_refuge\">Areas of refuge</a></span> as defined in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">Chapter 2</a>.</li></ol><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the alarm shall sound in a constantly attended <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> and a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">general</a> occupant notification shall be broadcast over the overhead page.</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "corridor_width",
                                                                "title": "Corridor Width Example",
                                                                "descriptionHtml": "<div>Corridor widths are determined by the total occupants feeding into the corridor without consideration for how many exits are from that corridor.  If a Emergency Voice / Alarm Communications System is used with either an NFPA 13 or 13R system, then a narrower corridor is possible if the corridor does not serve an H or I-2 occupancy space.</div>",
                                                                "topics": [
                                                                    "Example",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "connecticut",
                                                                    "new_york_city",
                                                                    "denver",
                                                                    "district-of-columbia"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "min_stair_width_except",
                                                                "title": "Min. Stairway Widths - Exceptions",
                                                                "descriptionHtml": "<div>There are three conditions in which the occupant egress capacity factor changes when determining minimum stairway egress width. In a building that is fully sprinklered and equipped with and emergency voice/alarm communication system (EVACS), the occupant egress capacity factor can be increased to 0.2\" per person. This does not apply to Group H or I-2 occupancy classifications. In a facility having smoke-protected assembly seating the occupant egress capacity factor for stepped aisles shown in Table 1029.6.2 can be used. The smoke control system must comply with Section 909. In a facility having open-air assembly seating the occupant egress capacity factor for stepped aisles shown in Section 1029.6.3 can be used.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Schematic"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "connecticut",
                                                                    "virginia",
                                                                    "district-of-columbia",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "denver",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 4,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> on a selective and all-call basis.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided the manual fire alarm use takes precedence over any other use.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternate Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Alternate Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "Where stadiums, arenas and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#grandstand\">grandstands</a> have 15,000 fixed seats or more and provide audible public announcements, the emergency/voice alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> location constantly attended by personnel trained to respond to an emergency.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#emergency_voice_alarm_communications\">Emergency voice/alarm communications</a> systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Standby Emergency Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Standby Emergency Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">Visible alarm notification appliances</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">Visible alarm notification appliances</a> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alteration\">alterations</a></span>, except where an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#existing\">existing</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is upgraded or replaced, or a new <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> is installed.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">Visible alarm notification appliances</a> shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exits</a></span> as defined in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">Chapter 2</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">Visible alarm notification appliances</a> shall not be required in elevator cars.</li><li>Visual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_notification_appliance\">alarm notification appliances</a> are not required in critical care areas of Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> that are in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#2\">2</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">Visible alarm notification appliances</a> shall be provided in <span class=\"u-italic\">public use <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">areas</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#common_use\">common use</a> areas.</span></div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> Where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#employee_work_area\">employee work areas</a> have audible alarm coverage, the notification appliance circuits serving the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#employee_work_area\">employee work areas</a> shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#habitable_space\">Habitable spaces</a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.3\">R-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> and the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>.</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\">[F] <a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2</a></div><div class=\"u-mb-3 u-mt-3\">VISIBLE ALARMS</div></figcaption><table class=\"uc_all_borders\">             <tbody><tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">NUMBER OF SLEEP </span><div><span class=\"u-font-bold\">UNITS</span></div></td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\"><span class=\"u-font-bold\">SLEEPING ACCOMMODATIONS WITH VISIBLE </span><div><span class=\"u-font-bold\">ALARMS</span></div></td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">6 to 25</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">2</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">26 to 50</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">4</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">51 to 75</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">7</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">76 to 100</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">9</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">101 to 150</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">12</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">151 to 200</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">14</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">201 to 300</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">17</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">301 to 400</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">20</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">401 to 500</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">22</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">501 to 1,000</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">5% of total</td>        </tr>             <tr>                                                                                                                     <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">1,001 and over</td>                                                                                                        <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"\" rowspan=\"\">50 plus 3 for each 100 over 1,000</td>        </tr>     </tbody></table>  </figure>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310.4\">R-2</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> that contains <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#sleeping_unit\">sleeping units</a> shall be provided with the capability to support <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#visible_alarm_notification_appliance\">visible alarm notification appliances</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#11\">Chapter 11</a>. Such capability shall accommodate wired or wireless <a class=\"autolink\" href=\"#907.1.3\">equipment</a>. The future capability shall include one of the following:</div><ol><li>The interconnection of the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> with the unit <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarms</a>.</li><li>The replacement of audible appliances with combination audible/visible appliances.</li><li>The future extension of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#existing\">existing</a> wiring from the unit <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> locations to required locations for visible appliances.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Group R-2",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall be installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.2\">907.6.6.2</a> and NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#wireless_protection_system\">Wireless protection systems</a> utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The primary and secondary power supply for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall be provided in accordance with NFPA 72.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Back-up power for single-station and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> as required in <a class=\"autolink\" href=\"#907.2.11.6\">Section 907.2.11.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> shall identify the specific <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating device</a> address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> in single-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> buildings less than 22,500 square feet (2090 m<sup>2</sup>) in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> that only include <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">manual fire alarm boxes</a>, waterflow <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating devices</a> and not more than 10 additional alarm-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating devices</a>.</li><li>Special <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating devices</a> that do not support individual device identification.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> or devices that are replacing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#existing\">existing</a> <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating device</a> status shall be annunciated at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#449.4.1.6\">on-site</a> location.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Each floor shall be zoned separately and a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> shall not exceed 22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> shall not exceed 300 feet (91 440 mm) in any direction.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span><span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler system</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> shall not exceed the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> permitted by NFPA 13.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "A zoning indicator panel and the associated controls shall be provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location. The visual <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> indication shall lock in until the system is reset and shall not be canceled by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of an audible-alarm silencing switch.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.1 Zoning Indicator Panel",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Zoning Indicator Panel",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a>, a separate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> by floor shall be provided for each of the following types of alarm-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#initiating_device\">initiating devices</a> where provided:</div><ol><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a>.</li><li>Sprinkler waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#manual_fire_alarm_box\">Manual fire alarm boxes</a>.</li><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> types of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> fire detection devices or suppression systems.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">Fire alarm systems</a> required by this chapter or by the <span class=\"u-italic\">Florida Fire Prevention Code</span> shall be monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> in accordance with NFPA 72.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Monitoring by a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> is not required for:</div><ol><li>Single- and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_smoke_alarm\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.11\">Section 907.2.11</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">Automatic sprinkler systems</a></span> in one- and two-family <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling\">dwellings</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "Transmission of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signals</a> to a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervising_station\">supervising station</a> shall be in accordance with NFPA 72.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Transmission of Alarm Signals",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Transmission of Alarm Signals",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "Termination of fire alarm monitoring services shall be in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Upon completion of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a>, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> and all fire alarm components shall be tested in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "When the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of the alarm devices is complete, each device and interconnecting wiring for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#multiple-station_alarm_device\">multiple-station alarm devices</a> shall be tested in accordance with the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a> provisions of NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#plans\">plans</a> and specifications shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "Operating, testing and maintenance instructions and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#record_drawings\">record drawings</a> (\"as-builts\") and <a class=\"autolink\" href=\"#907.1.3\">equipment</a> specifications shall be provided at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Alarm systems required to be accessible shall comply with the applicable sections of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/ada\">Florida Building Code</a>, <a class=\"autolink\" href=\"#907.1.4\">Accessibility</a>.</span>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "907.9 Accessibility",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "907.9",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Accessibility",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "908",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Emergency alarms for the detection and notification of an emergency condition in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#307.1.1\">Group H</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.5\">Section 415.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.1 Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Emergency alarms for notification of an emergency condition in an HPM <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> shall be provided as required in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.4\">Section 415.11.4</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.2 Group H-5 Occupancy",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Group H-5 Occupancy",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Where an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#emergency_alarm_system\">emergency alarm system</a> is interfaced with a building's <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a>, the signal produced at the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_control_unit\">fire alarm control unit</a> shall be a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.3 Fire Alarm System Interface",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "908.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Alarm System Interface",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "shafts_opening_penetrations_excpt1",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "shafts_opening_penetrations_excpt4",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia",
                                            "denver"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "damper_location_exceptions",
                                        "title": "Fire Damper Locations: Fire Barrier - Exception 2",
                                        "descriptionHtml": "",
                                        "topics": [
                                            "Wall",
                                            "Fire-Resistant"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 3,
                                "reference": "909",
                                "slug": "fire-protection-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "This section applies to mechanical or passive smoke control systems where they are required by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.1\">other provisions</a> of this code. The purpose of this section is to establish <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/6/types-of-construction#602.1.1\">minimum requirements</a> for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-venting provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/5/general-building-heights-and-areas#5\">Chapter 5</a> of the <span class=\"u-italic\">Florida Building Code, Mechanical</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of <a class=\"autolink\" href=\"#909\">Section 909</a> and the generally accepted and well-established principles of engineering relevant to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a>. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.5\">construction documents</a></span> shall include sufficient information and detail to adequately describe the elements of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with these provisions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section 909</a> shall undergo <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.6\"><span class=\"u-italic\">special inspections</span> and tests</a> sufficient to verify the proper commissioning of the smoke control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> in its final installed condition. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> submission accompanying the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.5\">construction documents</a></span> shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A rational analysis supporting the types of smoke control systems to be employed, their methods of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, the systems supporting them and the methods of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> to be utilized shall accompany the submitted <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.5\">construction documents</a></span> and shall include, but not be limited to, the items indicated in Sections <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "Buoyancy and expansion caused by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire in accordance with <a class=\"autolink\" href=\"#909.9\">Section 909.9</a> shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.2 Temperature Effect of Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Temperature Effect of Fire",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/16/structural-design#16\">Chapter 16</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.3 Wind Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wind Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> shall consider the effects of the heating, ventilating and air-conditioning (<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#hvac\">HVAC</a>) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> shall consider the effects of the fire on the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#hvac\">HVAC</a> systems.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.4 HVAC Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "HVAC Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.5 Climate",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Climate",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "All portions of active or engineered smoke control systems shall be capable of continued <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.6 Duration of Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Duration of Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> shall consider the interaction effects of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of multiple smoke control systems for all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> scenarios.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.7 Smoke Control System Interaction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control System Interaction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div class=\"u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">Smoke barriers</a></span> required for passive smoke control and a smoke control system using the pressurization method shall comply with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#709\">Section 709</a>. The maximum allowable leakage <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> shall be the aggregate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> calculated using the following leakage <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> ratios:</div>\n<ol>\n<li>Walls <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00100</li>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">Interior <span class=\"u-italic\">exit stairways</span></a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramps</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_passageway\">exit passageways</a></span>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00035</li>\n<li>Enclosed <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.12\"><span class=\"u-italic\">exit access stairways</span> and <span class=\"u-italic\">ramps</span></a> and all other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shafts</a>: <span class=\"u-italic\">A/A<sub>w</sub></span> = 0.00150</li>\n<li>\n<div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">Floors and roofs: <span class=\"u-italic\">A/A<sub>F</sub></span> = 0.00050</div>\n</li>\n</ol>\n<div class=\"u-mt-3 u-pb-1 u-pt-1\">where:</div> \n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Total leakage area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A</span><sub><span class=\"u-italic\">F</span></sub></td>\n<td>=</td>\n<td>Unit floor or roof <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#barrier\">barrier</a>, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A</span><sub><span class=\"u-italic\">w</span></sub></td>\n<td>=</td>\n<td>Unit wall area of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#barrier\">barrier</a>, square feet (m<sup>2</sup>).</td>\n</tr>\n</tbody>\n</table> \n<div class=\"u-indent-6 u-mt-3\">The leakage area ratios shown do not include <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> due to gaps around doors and operable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/8/interior-finishes-and-decorative-materials#801.7\">windows</a>. The total leakage area of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barrier</a></span> shall be determined in accordance with <a class=\"autolink\" href=\"#909.5.1\">Section 909.5.1</a> and tested in accordance with <a class=\"autolink\" href=\"#909.5.2\">Section 909.5.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.5 Smoke Barrier Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smoke Barrier Construction",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Total leakage area of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#barrier\">barrier</a> is the product of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barrier</a></span> gross <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> multiplied by the allowable leakage <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> ratio, plus the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> of other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> such as gaps around doors and operable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/8/interior-finishes-and-decorative-materials#801.7\">windows</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.1 Total Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Total Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">Compliance</a> with the maximum total leakage <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> shall be determined by achieving the minimum air pressure difference across the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#barrier\">barrier</a> with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">Compliance</a> with the maximum total leakage <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.2 Testing of Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing of Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barriers</a></span> shall be protected by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>-closing devices actuated by the required controls for the mechanical smoke control system. Door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_door_assembly\">fire door assemblies</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Passive smoke control systems with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>-closing devices actuated by spot-type <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> <span class=\"u-italic\">listed</span> for releasing service installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</li><li>Fixed <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> between smoke <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> that are protected utilizing the airflow method.</li><li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a>, Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facilities</a>, where a pair of opposite-swinging doors are installed across a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a> in accordance with <a class=\"autolink\" href=\"#909.5.3.1\">Section 909.5.3.1</a>, the doors shall not be required to be protected in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of <sup>3</sup>/<sub>4</sub> inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.</li><li>In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facilities</a>, where such doors are special-purpose horizontal sliding, accordion or folding door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assemblies</a> installed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1010.3.3\">Section 1010.3.3</a> and are <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.9.4\">Section 716.5.9.4</a>.</li><li>Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.5\">I-3</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> between smoke <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire <a class=\"autolink\" href=\"#911.1.3\">size</a>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.3 Opening Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Opening Protection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3\">I-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.3.2\">Condition 2</a>, Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#308.4\">I-2</a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ambulatory_care_facility\">ambulatory care facilities</a></span>, where doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a></span>, the doors shall be <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.9.4\">Section 716.5.9.4</a> and shall have a vision <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#panel_part_of_a_structure\">panel</a> with fire protection-rated glazing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a> in fire protection-rated frames, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of which shall not exceed that tested.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.1 Group I-1 Condition 2; Group I-2 and Ambulatory Care Facilities",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 1,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Group I-1 Condition 2; Group I-2 and Ambulatory Care Facilities",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#714.1.1\">Ducts and air transfer openings</a> are required to be protected with a minimum Class II, 250\u00b0F (121\u00b0C) <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_damper\">smoke damper</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#717\">Section 717</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.5.3.2 Ducts and Air Transfer Openings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.5.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ducts and Air Transfer Openings",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The primary mechanical means of controlling smoke shall be by pressure differences across <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barriers</a>. Maintenance of a tenable environment is not required in the smoke control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> of fire origin.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.6 Pressurization Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Pressurization Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The minimum pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barrier</a></span> shall be 0.05-inch water gage (0.0124 kPa) in fully sprinklered buildings.</div><div class=\"u-indent-6 u-mt-3\">In buildings permitted to be other than fully sprinklered, the smoke control system shall be designed to achieve pressure differences not less than two times the maximum calculated pressure difference produced by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.1 Minimum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Minimum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The maximum air pressure difference across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barrier</a></span> shall be determined by required door-opening or closing forces. The actual force required to open <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> doors when the system is in the smoke control mode shall be in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1010.1.3\">Section 1010.1.3</a>. Opening and closing forces for other doors shall be determined by standard engineering methods for the resolution of forces and reactions. The calculated force to set a side-hinged, swinging door in motion shall be determined by:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"26\" src=\"/publication-images/4492e65c-c4e5-4b4f-b51b-85203203c57a.png\" width=\"177\"/>  \n<div class=\"u-float-right\">(Equation 9-1)</div>\n</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">where:</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span></td>\n<td>=</td>\n<td>Door area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">d</span></td>\n<td>=</td>\n<td>Distance from door handle to latch edge of door, feet (m).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F</span></td>\n<td>=</td>\n<td>Total door opening force, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">F<sub>dc</sub></span></td>\n<td>=</td>\n<td>Force required to overcome closing device, pounds (N).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">K</span></td>\n<td>=</td>\n<td>Coefficient 5.2 (1.0).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">W</span></td>\n<td>=</td>\n<td>Door width, feet (m).</td>\n</tr>\n<tr>\n<td>\u0394<span class=\"u-italic\">P</span></td>\n<td>=</td>\n<td><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">Design</a> pressure difference, inches of water (Pa).</td>\n</tr>\n</tbody>\n</table> </div> \n</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "door_opening_forces",
                                                        "title": "Door Opening Forces: Egress",
                                                        "descriptionHtml": "<div>Typical door forces for non-fire rated doors is 5 pounds.  The ADA allows the administrative authority to establish the pull force for fire doors.  These are typically established in the building, fire and life safety codes.</div><br/>\n<div> ADA Advisory 404.2.9 Door and Gate Opening Force.  The maximum force pertains to the continuous application of force necessary to fully open a door, not the initial force needed to overcome the inertia of the door.  It does not apply to the force required to retract bolts or to disengage other devices used to keep the door in a closed position.</div>",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.2 Maximum Pressure Difference",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Maximum Pressure Difference",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.6"
                                                ],
                                                "body": "Where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairways</a> or elevator hoistways are pressurized, such pressurization systems shall comply with <a class=\"autolink\" href=\"#909\">Section 909</a> as smoke control systems, in addition to the requirements of Sections <a class=\"autolink\" href=\"#909.20\">909.20</a> of this code and the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.6.3 Pressurized Stairways and Elevator Hoistways",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Pressurized Stairways and Elevator Hoistways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official, smoke migration through <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> fixed in a permanently open position, which are located between smoke control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zones</a> by the use of the airflow method, shall be permitted. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> airflow shall be in accordance with this section. Airflow shall be directed to limit smoke migration from the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a>. The geometry of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be considered to prevent flow reversal from turbulent effects. Smoke control systems using the airflow method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.7 Airflow Design Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Airflow Design Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.7"
                                                ],
                                                "body": "This method shall not be employed where either the quantity of air or the velocity of the airflow will adversely affect other portions of the smoke control system, unduly intensify the fire, disrupt plume dynamics or interfere with exiting. In no case shall airflow toward the fire exceed 200 feet per minute (1.02 m/s). Where the calculated airflow exceeds this limit, the airflow method shall not be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.7.1 Prohibited Conditions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Prohibited Conditions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official, mechanical smoke control for large enclosed volumes, such as in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#atrium\">atriums</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#mall_covered_mall_building\">malls</a>, shall be permitted to utilize the exhaust method. Smoke control systems using the exhaust method shall be designed in accordance with NFPA 92.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "exit_access_stairway_enclosure_excpt5",
                                                "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Egress"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.8 Exhaust Method",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.8",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Exhaust Method",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.8"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_building\">height</a> of the lowest horizontal surface of the smoke layer interface shall be maintained not less than 6 feet (1829 mm) above a walking surface that forms a portion of a required egress system within the smoke <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.8.1 Smoke Layer",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.8.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Layer",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire shall be based on a rational analysis performed by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#registered_design_professional\">registered design professional</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official. The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire shall be based on the analysis in accordance with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and this section.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.9 Design Fire",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Design Fire",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The engineering analysis shall include the characteristics of the fuel, fuel load, effects included by the fire and whether the fire is likely to be steady or unsteady.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.1 Factors Considered",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Factors Considered",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "Determination of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> fire shall include consideration of the type of fuel, fuel spacing and configuration.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.2 Design Fire Fuel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Design Fire Fuel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "The analysis shall make use of best available data from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#approved_source\"><span class=\"u-italic\">approved</span> sources</a> and shall not be based on excessively stringent <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/21/masonry#2110.1.1\">limitations</a> of combustible material.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.3 Heat-Release Assumptions",
