                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Heat-Release Assumptions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.9"
                                                ],
                                                "body": "A documented engineering analysis shall be provided for conditions that assume fire growth is halted at the time of sprinkler activation.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.9.4 Sprinkler Effectiveness Assumptions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.9.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Sprinkler Effectiveness Assumptions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"#907.1.3\">Equipment</a> including, but not limited to, fans, ducts, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and balance <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span>, shall be suitable for its intended use, suitable for the probable exposure temperatures that the rational analysis indicates and as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.10 Equipment",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Equipment",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Components of exhaust fans shall be rated and certified by the manufacturer for the probable temperature rise to which the components will be exposed. This temperature rise shall be computed by:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"16\" src=\"/publication-images/80abd817-917c-4597-92bb-9e47aba1d998.png\" width=\"128\"/>  \n<div class=\"u-float-right\">(Equation 9-2)</div>\n</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">where:</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">c</span></td>\n<td>=</td>\n<td>Specific heat of smoke at smoke layer temperature, Btu/lb\u00b0F (kJ/kg \u2022 K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">m</span></td>\n<td>=</td>\n<td>Exhaust rate, pounds per second (kg/s).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">Q<sub>c</sub></span></td>\n<td>=</td>\n<td>Convective heat output of fire, Btu/s (kW).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>a</sub></span></td>\n<td>=</td>\n<td>Ambient temperature, \u00b0F (K).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">T<sub>s</sub></span></td>\n<td>=</td>\n<td>Smoke temperature, \u00b0F (K).</td>\n</tr>\n</tbody>\n</table> </div> \n</div>\n<div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Reduced <span class=\"u-italic\">T</span><sub>s</sub> as calculated based on the assurance of adequate dilution air.</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.1 Exhaust Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exhaust Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#joint\">joints</a> shall be capable of withstanding the probable temperatures and pressures to which they are exposed as determined in accordance with <a class=\"autolink\" href=\"#909.10.1\">Section 909.10.1</a>. Ducts shall be constructed and supported in accordance with the <span class=\"u-italic\">Florida Building Code, Mechanical</span>. Ducts shall be leak tested to 1.5 times the maximum <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> pressure in accordance with nationally accepted practices. Measured leakage shall not exceed 5 percent of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> flow. Results of such testing shall be a part of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.5\">documentation</a> procedure. Ducts shall be supported directly from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a>-rated structural elements of the building by substantial, noncombustible supports.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Flexible connections, for the purpose of vibration isolation, complying with the <span class=\"u-italic\">Florida Building Code, Mechanical</span> and that are constructed of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_round_duct",
                                                        "title": "Transverse Cable Bracing for Strap Sup. Round Duct",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Phase",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "mechanical_protection",
                                                        "title": "Mechanical Protection - Ducts",
                                                        "descriptionHtml": "<div>The mechanical code requires protection of ductwork installed in location that may be subject to vehicle or other impact by an approved barrier.</div>",
                                                        "topics": [
                                                            "Mechanical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.10.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"#907.1.3\">Equipment</a> shall be located so as to not expose uninvolved portions of the building to an additional fire hazard. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#outside_air\">Outside air</a> inlets shall be located so as to minimize the potential for introducing smoke or flame into the building. Exhaust outlets shall be so located as to minimize reintroduction of smoke into the building and to limit exposure of the building or adjacent buildings to an additional fire hazard.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.3 Equipment, Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment, Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">Automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span>, regardless of the purpose for which they are installed within the smoke control system, shall be <span class=\"u-italic\">listed</span> and conform to the requirements of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, recognized standards.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.4 Automatic Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.10"
                                                ],
                                                "body": "<div class=\"u-mb-3\">In addition to other requirements, belt-driven fans shall have 1.5 times the number of belts required for the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> duty, with the minimum number of belts being two. Fans shall be selected for stable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/25/gypsum-board-gypsum-panel-products-and-plaster#2501.2\">performance</a> based on normal temperature and, where applicable, elevated temperature. Calculations and manufacturer's fan curves shall be part of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.5\">documentation</a> procedures. Fans shall be supported and restrained by noncombustible devices in accordance with the requirements of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/16/structural-design#16\">Chapter 16</a>.</div><div class=\"u-indent-6 u-mt-3\">Motors driving fans shall not be operated beyond their nameplate horsepower (kilowatts), as determined from <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">measurement</a> of actual current draw, and shall have a minimum service factor of 1.15.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.10.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.10.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke control systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.11 Standby Power",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Standby Power",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "The standby power source and its transfer switches shall be in a room separate from the normal power transformers and switch gears and ventilated directly to and from the exterior. The room shall be enclosed with not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.1 Equipment Room",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Equipment Room",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.11"
                                                ],
                                                "body": "Elements of the smoke control system relying on volatile memories or the like shall be supplied with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.6\">uninterruptable power sources</a> of sufficient duration to span 15-minute primary power interruption. Elements of the smoke control system susceptible to power surges shall be suitably protected by conditioners, suppressors or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> means.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.11.2 Power Sources and Power Surges",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.11.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Power Sources and Power Surges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Fire detection systems providing control input or output signals to mechanical smoke control systems or elements thereof shall comply with the requirements of <a class=\"autolink\" href=\"#907\">Section 907</a>. Such systems shall be equipped with a control unit complying with UL 864 and <span class=\"u-italic\">listed</span> as smoke control <a class=\"autolink\" href=\"#907.1.3\">equipment</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.12 Detection and Control Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.12",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Detection and Control Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Control systems for mechanical smoke control systems shall include provisions for verification. Verification shall include positive confirmation of actuation, testing, manual override and the presence of power downstream of all disconnects. A preprogrammed weekly test sequence shall report abnormal conditions audibly, visually and by printed report. The preprogrammed weekly test shall operate all devices, <a class=\"autolink\" href=\"#907.1.3\">equipment</a> and components used for smoke control.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Where verification of individual components tested through the preprogrammed weekly testing sequence will interfere with, and produce unwanted effects to, normal building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, such individual components are permitted to be bypassed from the preprogrammed weekly testing, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#building_official\">building official</a> and in accordance with both of the following:</div><ol><li>Where the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of components is bypassed from the preprogrammed weekly test, presence of power downstream of all disconnects shall be verified weekly by a listed control unit.</li><li>Testing of all components bypassed from the preprogrammed weekly test shall be in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.1 Verification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Verification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "In addition to meeting requirements of NFPA 70, all wiring, regardless of voltage, shall be fully enclosed within continuous raceways.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "transverse_cable_bracing_trapeze_electrical_tray",
                                                        "title": "Transverse Cable Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    },
                                                    {
                                                        "key": "transverse_rigid_bracing_trapeze_elec_tray",
                                                        "title": "Transverse Rigid Bracing for Trapeze Sup. Electrical Cable Tray",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Electrical",
                                                            "Structural",
                                                            "Example"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.2 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 2,
                                                "reference": "909.12.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Smoke control systems shall be activated in accordance with this section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.3 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Mechanical smoke control systems using the pressurization, airflow or exhaust method shall have completely <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> control.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.1 Pressurization, Airflow or Exhaust Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Pressurization, Airflow or Exhaust Method",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.12",
                                                            "909.12.3"
                                                        ],
                                                        "body": "Passive smoke control systems actuated by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> spot-type detectors <span class=\"u-italic\">listed</span> for releasing service shall be permitted.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.12.3.2 Passive Method",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.12.3.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Passive Method",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.12"
                                                ],
                                                "body": "Where completely <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> control is required or used, the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>-control sequences shall be initiated from an appropriately zoned <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> complying with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, manual controls that are readily accessible to the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> and any <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> required by engineering analysis.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.12.4 Automatic Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.12.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Control",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Control air tubing shall be of sufficient <a class=\"autolink\" href=\"#911.1.3\">size</a> to meet the required response times. Tubing shall be flushed clean and dry prior to final connections and shall be adequately supported and protected from damage. Tubing passing through <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#concrete_brick\">concrete</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#masonry\">masonry</a> shall be sleeved and protected from abrasion and electrolytic action.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.13 Control Air Tubing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.13",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Control Air Tubing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Control-air tubing shall be hard-drawn copper, Type L, ACR in accordance with ASTM B42, ASTM B43, ASTM B68, ASTM B88, ASTM B251 and ASTM B280. Fittings shall be wrought copper or brass, solder type in accordance with ASME B16.18 or ASME B16.22. Changes in direction shall be made with appropriate tool bends. Brass compression-type fittings shall be used at final connection to devices; other <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#joint\">joints</a> shall be brazed using a BCuP-5 brazing alloy with solidus above 1,100\u00b0F (593\u00b0C) and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#liquid\">liquids</a> below 1,500\u00b0F (816\u00b0C). Brazing flux shall be used on copper-to-brass <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#joint\">joints</a> only.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Nonmetallic tubing used within control panels and at the final connection to devices provided all of the following conditions are met:</div><ol><li>Tubing shall comply with the requirements of Section 602.2.1.3 of the <span class=\"u-italic\">Florida Building Code, Mechanical</span>.</li><li>Tubing and connected devices shall be completely enclosed within a galvanized or paint-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#grade\">grade</a> steel enclosure having a minimum thickness of 0.0296 inch (0.7534 mm) (No. 22 gage). Entry to the enclosure shall be by copper tubing with a protective grommet of neoprene or Teflon or by suitable brass compression to male barbed adapter.</li><li>Tubing shall be identified by appropriately documented coding.</li><li>Tubing shall be neatly tied and supported within the enclosure.Tubing bridging cabinets and doors or moveable devices shall be of sufficient length to avoid tension and excessive stress. Tubing shall be protected against abrasion. Tubing serving devices on doors shall be fastened along hinges.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.1 Materials",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Materials",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control tubing serving other than smoke control functions shall be isolated by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> isolation valves or shall be an independent system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.2 Isolation From Other Functions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Isolation From Other Functions",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.13"
                                                ],
                                                "body": "Control air tubing shall be tested at three times the operating pressure for not less than 30 minutes without any noticeable loss in gauge pressure prior to final connection to devices.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.13.3 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.13.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "The detection and control systems shall be clearly marked at all junctions, accesses and terminations.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.14 Marking and Identification",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.14",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Marking and Identification",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Identical control diagrams showing all devices in the system and identifying their location and function shall be maintained current and kept on file with the fire code official, the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> and in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> in a format and manner <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.15 Control Diagrams",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.15",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Control Diagrams",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A fire fighter's smoke control panel for fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> emergency response purposes only shall be provided and shall include manual control or override of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> control for mechanical smoke control systems. The panel shall be located in a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a> in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a> or buildings with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke-protected_assembly_seating\">smoke-protected assembly seating</a>. In all other buildings, the fire fighter's smoke control panel shall be installed in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location adjacent to the fire alarm control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#panel_part_of_a_structure\">panel</a>. The fire fighter's smoke control panel shall comply with Sections <a class=\"autolink\" href=\"#909.16.1\">909.16.1</a> through <a class=\"autolink\" href=\"#909.16.3\">909.16.3</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.16 Fire Fighter's Smoke Control Panel",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.16",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Fighter's Smoke Control Panel",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Fans within the building shall be shown on the fire fighter's control panel. A clear indication of the direction of airflow and the relationship of components shall be displayed. Status indicators shall be provided for all smoke control <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, annunciated by fan and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a>, and by pilot-lamp-type indicators as follows:</div><ol><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and other operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> in their normal status\u2014WHITE.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and other operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> in their off or closed status\u2014RED.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and other operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> in their on or open status\u2014GREEN.</li><li>Fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and other operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> in a fault status\u2014YELLOW/AMBER.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.1 Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The fire fighter's control panel shall provide control capability over the complete smoke control system <a class=\"autolink\" href=\"#907.1.3\">equipment</a> within the building as follows:</div><ol><li>ON-AUTO-OFF control over each individual piece of operating smoke control <a class=\"autolink\" href=\"#907.1.3\">equipment</a> that can also be controlled from other sources within the building. This includes <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> pressurization fans; smoke exhaust fans; supply, return and exhaust fans; elevator <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> fans and other operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> used or intended for smoke control purposes.</li><li>OPEN-AUTO-CLOSE control over individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> relating to smoke control and that are also controlled from other sources within the building.</li><li>ON-OFF or OPEN-CLOSE control over smoke control and other critical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> associated with a fire or smoke emergency and that can only be controlled from the fire fighter's control panel.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Complex systems, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, where the controls and indicators are combined to control and indicate all elements of a single smoke <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> as a unit.</li><li>Complex systems, where <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, where the control is accomplished by computer interface using <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, plain English commands.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.2 Smoke Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.16"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The fire-fighter's control panel actions shall be as follows:</div><ol><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\">ON-OFF and OPEN-CLOSE control actions shall have the highest priority of any control point within the building. Once issued from the fire fighter's control panel, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> or manual control from any other control point within the building shall not contradict the control action. Where <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> means are provided to interrupt normal, nonemergency <a class=\"autolink\" href=\"#907.1.3\">equipment</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> or produce a specific result to safeguard the building or <a class=\"autolink\" href=\"#907.1.3\">equipment</a> including, but not limited to, duct freezestats, duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a>, high-temperature cutouts, temperature-actuated linkage and similar devices, such means shall be capable of being overridden by the fire fighter's control panel. The last control action as indicated by each fire fighter's control panel switch position shall prevail. Control actions shall not require the smoke control system to assume more than one configuration at any one time.</div><div class=\"u-mb-3 u-ml-4 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception: </span>Power disconnects required by NFPA 70.</div></li><li>Only the AUTO position of each three-position fire-fighter's control panel switch shall allow <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> or manual control action from other control points within the building. The AUTO position shall be the NORMAL, nonemergency, building control position. Where a fire fighter's control panel is in the AUTO position, the actual status of the device (on, off, open, closed) shall continue to be indicated by the status indicator described in <a class=\"autolink\" href=\"#909.16.1\">Section 909.16.1</a>. Where directed by an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> signal to assume an emergency condition, the NORMAL position shall become the emergency condition for that device or group of devices within the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a>. Control actions shall not require the smoke control system to assume more than one configuration at any one time.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.16.3 Control Action and Priorities",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.16.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Action and Priorities",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Smoke-control system activation shall be initiated immediately after receipt of an appropriate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> or manual activation command. Smoke control systems shall activate individual components (such as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> and fans) in the sequence necessary to prevent physical damage to the fans, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span>, ducts and other <a class=\"autolink\" href=\"#907.1.3\">equipment</a>. For purposes of smoke control, the fire fighter's control panel response time shall be the same for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> or manual smoke control action initiated from any other building control point. The total response time, including that necessary for detection, shutdown of operating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> and smoke control system startup, shall allow for full operational mode to be achieved before the conditions in the space exceed the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> smoke condition. Upon receipt of an alarm condition at the fire alarm control panel, fans, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> doors shall have achieved their proper operating state and final status shall be indicated at the smoke control panel within 90 seconds. The system response time for each component and their sequential relationships shall be detailed in the required rational analysis and verification of their installed condition reported in the required final report.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.17 System Response Time",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.17",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "System Response Time",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Devices, <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, components and sequences shall be individually tested. These tests, in addition to those required by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.1\">other provisions</a> of this code, shall consist of determination of function, sequence and, where applicable, capacity of their installed condition.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.18 Acceptance Testing",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.18",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Testing",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke or fire detectors that are a part of a smoke control system shall be tested in accordance with <a class=\"autolink\" href=\"#9\">Chapter 9</a> in their installed condition. Where applicable, this testing shall include verification of airflow in both minimum and maximum conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.1 Detection Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Detection Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Ducts that are part of a smoke control system shall be traversed using generally accepted practices to determine actual air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.2 Ducts",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">Dampers</a></span> shall be tested for function in their installed condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.3 Dampers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Dampers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Inlets and outlets shall be read using generally accepted practices to determine air quantities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.4 Inlets and Outlets",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Inlets and Outlets",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Fans shall be examined for correct rotation. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">Measurements</a> of voltage, amperage, revolutions per minute (rpm) and belt tension shall be made.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.5 Fans",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fans",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">Measurements</a> using inclined manometers or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> calibrated measuring devices shall be made of the pressure differences across <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barriers</a></span>. Such <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">measurements</a> shall be conducted for each possible smoke control condition.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.6 Smoke Barriers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke Barriers",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Each smoke <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> equipped with an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>-initiation device shall be put into <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> by the actuation of one such device. Each additional device within the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#zone\">zone</a> shall be verified to cause the same sequence without requiring the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of fan motors in order to prevent damage. Control sequences shall be verified throughout the system, including verification of override from the fire-fighter's control panel and simulation of standby power conditions.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Smoke control systems shall be tested by a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/21/masonry#2122.2.4\">special inspector</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.8 Testing for Smoke Control",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing for Smoke Control",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Testing shall be conducted in accordance with the following:</div><ol><li>During erection of ductwork and prior to concealment for the purposes of leakage testing and recording of device location.</li><li>Prior to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> and after sufficient completion for the purposes of pressure-difference testing, flow <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/32/encroachments-into-the-public-right-of-way#3201.2\">measurements</a>, and detection and control verification.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.1 Scope of Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Scope of Testing",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#approved_agency\"><span class=\"u-italic\">Approved</span> agencies</a> for smoke control testing shall have expertise in fire protection engineering, mechanical engineering and certification as air balancers.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.2 Qualifications",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Qualifications",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.18",
                                                            "909.18.8"
                                                        ],
                                                        "body": "A complete report of testing shall be prepared by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#approved_agency\"><span class=\"u-italic\">approved</span> agency</a>. The report shall include identification of all devices by manufacturer, nameplate data, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> values, measured values and identification tag or <span class=\"u-italic\">mark</span>. The report shall be reviewed by the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#registered_design_professional\">registered design professional</a></span> and, when satisfied that the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#E102\">intent</a> has been achieved, the responsible <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#registered_design_professional\">registered design professional</a></span> shall sign, seal and date the report.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  909.18.8.3 Reports",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.18.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Reports",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.18",
                                                                    "909.18.8",
                                                                    "909.18.8.3"
                                                                ],
                                                                "body": "A copy of the final report shall be filed with the fire code official and an identical copy shall be maintained in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location at the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  909.18.8.3.1 Report Filing",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.18.8.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Report Filing",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.18"
                                                ],
                                                "body": "Charts, drawings and other documents identifying and locating each component of the smoke control system, and describing its proper function and maintenance requirements, shall be maintained on file at the building as an attachment to the report required by <a class=\"autolink\" href=\"#909.18.8.3\">Section 909.18.8.3</a>. Devices shall have an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> identifying tag or <span class=\"u-italic\">mark</span> on them consistent with the other required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.5\">documentation</a> and shall be dated indicating the last time they were successfully tested and by whom.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.18.9 Identification and Documentation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.18.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Identification and Documentation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Buildings, or portions thereof, required by this code to comply with this section shall not be issued a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.4\">certificate of occupancy</a> until such time that the fire code official determines that the provisions of this section have been fully complied with and that the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> has received satisfactory instruction on the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>, both <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> and manual, of the system and a written maintenance program complying with the requirements of the <span class=\"u-italic\">Florida Fire Prevention Code</span> has been submitted and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> by the fire code official.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>In buildings of phased <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>, a temporary <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.4\">certificate of occupancy</a>, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire code official, shall be allowed provided that those portions of the building to be occupied meet the requirements of this section and that the remainder does not pose a significant hazard to the safety of the proposed occupants or adjacent buildings.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.19 System Acceptance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.19",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "System Acceptance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where required by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1023.11\">Section 1023.11</a>, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> shall be constructed in accordance with this section. A <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> shall consist of an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> that is enclosed in accordance with the applicable provisions of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1023\">Section 1023</a> and an open exterior balcony, ventilated vestibule or pressurized <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stair\">stair</a> and pressurized entrance vestibule meeting the requirements of this section. Where access to the roof is required by the <span class=\"u-italic\">Florida Fire Prevention Code</span>, such access shall be from the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> where a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> is required.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_additional_stairway",
                                                "title": "High Rise: Additional Stairway",
                                                "descriptionHtml": "<div>When a building (other than Group R-2 occupancy type) exceeds 420' in height, an additional stairwell is required. This is in addition to the minimum egress requirements of Section 1006.3. If the building is equipped with an occupant evacuation elevator, then this additional stairwell is not required. Where other parts of the building have a maximum occupiable height of less than 420', that section of the building is not required to have the extra stairwell.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "909.20 Smokeproof Enclosures",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "909.20",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smokeproof Enclosures",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> shall be by way of a vestibule or an open exterior balcony. The minimum dimension of the vestibule shall be not less than the required width of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#corridor\">corridor</a></span> leading to the vestibule but shall not have a width of less than 44 inches (1118 mm) and shall not have a length of less than 72 inches (1829 mm) in the direction of egress travel.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.1 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> shall be separated from the remainder of the building by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">Openings</a> are not permitted other than the required <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span> doors. The vestibule shall be separated from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both. The open exterior balcony shall be constructed in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> requirements for floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assemblies</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.2 Construction",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Construction",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.2"
                                                        ],
                                                        "body": "Doors in a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> shall be self- or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> closing by actuation of a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.9.4\">Section 716.5.9.4</a> and shall be installed at the floor-side entrance to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a>. The actuation of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> on any door shall activate the closing devices on all doors in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> at all levels. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.2.1 Door Closers",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.2.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Door Closers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.3.1\">909.20.3.1</a> through <a class=\"autolink\" href=\"#909.20.3.3\">909.20.3.3</a> shall apply to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosures</a> by natural means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_nat_vent",
                                                        "title": "High Rise Smokeproof Encl: Natural Ventilation ",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.3 Natural Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Natural Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> is by way of an open exterior balcony, the door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> into the enclosure shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_door_assembly\">fire door assembly</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.1 Balcony Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Balcony Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Where access to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> is by way of a vestibule, the door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_door_assembly\">fire door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> from the vestibule to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> shall have not less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_rating\">fire protection rating</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.2 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 3,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.3.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.3"
                                                        ],
                                                        "body": "Each vestibule shall have a minimum net <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> of 16 square feet (1.5 m<sup>2</sup>) of opening in a wall facing an outer <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#court\">court</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#yard\">yard</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#public_way\">public way</a></span> that is not less than 20 feet (6096 mm) in width.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.3.3 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.3.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.4.1\">909.20.4.1</a> through <a class=\"autolink\" href=\"#909.20.4.4\">909.20.4.4</a> shall apply to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosures</a> by mechanical means.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_mech_vent",
                                                        "title": "High Rise Smokeproof Encl: Mech. Ventilation",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.4 Mechanical Ventilation Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Mechanical Ventilation Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> from the building into the vestibule shall be a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_door_assembly\">fire door assembly</a></span> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> from the vestibule to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> shall not have less than a 20-minute <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_rating\">fire protection rating</a></span> and shall meet the requirements for a smoke door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The door shall be installed in accordance with NFPA 105.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "fire_ratings_doors_protective_wall_assy",
                                                                "title": "Door Fire Ratings in Protective Wall Assemblies",
                                                                "descriptionHtml": "",
                                                                "topics": [
                                                                    "Fire",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Construction Phase"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "new_york_city"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "reference": "909.20.4.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule shall be supplied with not less than one air change per minute and the exhaust shall be not less than 150 percent of supply. Supply air shall enter and exhaust air shall discharge from the vestibule through separate, tightly constructed ducts used only for that purpose. Supply air shall enter the vestibule within 6 inches (152 mm) of the floor level. The top of the exhaust register shall be located at the top of the smoke trap but not more than 6 inches (152 mm) down from the top of the trap, and shall be entirely within the smoke trap <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a>. Doors in the open position shall not obstruct duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a>. Duct <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> with controlling <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> are permitted where necessary to meet the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> requirements, but <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#damper\">dampers</a></span> are not otherwise required.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.2 Vestibule Ventilation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Ventilation",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "909",
                                                                    "909.20",
                                                                    "909.20.4",
                                                                    "909.20.4.2"
                                                                ],
                                                                "body": "Where a specially engineered system is used, the system shall exhaust a quantity of air equal to not less than 90 air changes per hour from any vestibule in the emergency <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> mode and shall be sized to handle three vestibules simultaneously. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> shall be located at the floor-side entrance to each vestibule and shall activate the system for the affected vestibule. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "909.20.4.2.1 Engineered Ventilation System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "reference": "909.20.4.2.1",
                                                                "slug": "fire-protection-systems",
                                                                "titleText": "Engineered Ventilation System",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The vestibule ceiling shall be not less than 20 inches (508 mm) higher than the door opening into the vestibule to serve as a smoke and heat trap and to provide an upward-moving air column. The height shall not be decreased unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> and justified by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> and test.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.3 Smoke Trap",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Trap",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.4"
                                                        ],
                                                        "body": "The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> shall be provided with a dampered relief opening and supplied with sufficient air to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#relative\">relative</a> to the vestibule with all doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.4.4 Stairway or Ramp Shaft Air Movement System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.4.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Stairway or Ramp Shaft Air Movement System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "Where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, the vestibule is not required, provided each <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior <span class=\"u-italic\">exit stairway</span></a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> is pressurized to not less than 0.10 inch of water (25 Pa) and not more than 0.35 inches of water (87 Pa) in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#relative\">relative</a> to the building measured with all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> doors closed under maximum anticipated conditions of stack effect and wind effect.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_no_vestibule",
                                                        "title": "High Rise Smokeproof Encl: No Vestibule",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.5 Stairway and Ramp Pressurization Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Stairway and Ramp Pressurization Alternative",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The provisions of Sections <a class=\"autolink\" href=\"#909.20.6.1\">909.20.6.1</a> through <a class=\"autolink\" href=\"#909.20.6.3\">909.20.6.3</a> shall apply to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosures</a> using a pressurized <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stair\">stair</a> and pressurized entrance vestibule.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.20.6 Pressurized Stair and Vestibule Alternative",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.20.6",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Pressurized Stair and Vestibule Alternative",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "The door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> from the building into the vestibule shall be a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_door_assembly\">fire door assembly</a> complying with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> from the vestibule to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a> shall not have less than a 20-minute <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_rating\">fire protection rating</a> and meet the requirements for a smoke door <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#716.5.3\">Section 716.5.3</a>. The door shall be installed in accordance with NFPA 105.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.1 Vestibule Doors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Vestibule Doors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stair\">stair</a> enclosure shall be pressurized to a minimum of 0.05 inch of water gage (12.44 Pa) positive pressure <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#relative\">relative</a> to the vestibule with all <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway_spiral\">stairway</a> doors closed under the maximum anticipated stack pressures. The vestibule, with doors closed, shall have a minimum of 0.05 inch of water gage (12.44 Pa) positive pressure <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#relative\">relative</a> to the fire floor. The pressure difference across doors shall not exceed 30 pounds (133-N) maximum force to begin opening the door.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.2 Pressure Difference",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Pressure Difference",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.6"
                                                        ],
                                                        "body": "A controlled relief vent capable of discharging a minimum of 2,500 cubic feet per minute (1180 L/s) of air at the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> pressure difference shall be located in the upper portion of the pressurized <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> enclosure.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.6.3 Dampered Relief Opening",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.6.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Dampered Relief Opening",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.20"
                                                ],
                                                "body": "The activation of ventilating <a class=\"autolink\" href=\"#907.1.3\">equipment</a> required by the alternatives in Sections <a class=\"autolink\" href=\"#909.20.4\">909.20.4</a>, <a class=\"autolink\" href=\"#909.20.5\">909.20.5</a> and <a class=\"autolink\" href=\"#909.20.6\">909.20.6</a> shall be by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> installed at each floor level at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> location at the entrance to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a>. When the closing device for the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> and vestibule doors is activated by smoke detection or power failure, the mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> shall activate and operate at the required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/25/gypsum-board-gypsum-panel-products-and-plaster#2501.2\">performance</a> levels. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">Smoke detectors</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "high_rise_smokeproof_encl_ventilating_equip",
                                                        "title": "High Rise Smokeproof Encl: Equipment",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Fire",
                                                            "Egress",
                                                            "Height and Area"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "909.20.7 Ventilating Equipment",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "909.20.7",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ventilating Equipment",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">Smokeproof enclosure</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> systems shall be independent of other building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> systems. The <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, control wiring, power wiring and ductwork shall comply with one of the following:</div><ol><li><a class=\"autolink\" href=\"#907.1.3\">Equipment</a>, control wiring, power wiring and ductwork shall be located exterior to the building and directly connected to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> or connected to the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> by ductwork enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li><li><a class=\"autolink\" href=\"#907.1.3\">Equipment</a>, control wiring, power wiring and ductwork shall be located within the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smokeproof_enclosure\">smokeproof enclosure</a> with intake or exhaust directly from and to the outside or through ductwork enclosed by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</li><li><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\"><a class=\"autolink\" href=\"#907.1.3\">Equipment</a>, control wiring, power wiring and ductwork shall be located within the building if separated from the remainder of the building, including other mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a>, by not less than 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3 u-pb-1 u-pt-1\"><span class=\"u-font-bold\">Exception:</span> Control wiring and power wiring located outside of a 2-hour <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barrier</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> shall be protected using any one of the following methods:</div><ol><li>Cables used for survivability of required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#critical_circuit\">critical circuits</a> shall be listed in accordance with UL 2196 and shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 2 hours.</li><li>Where encased with not less than 2 inches (51 mm) of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#concrete_brick\">concrete</a>.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#electrical_circuit_protective_system\">Electrical circuit protective systems</a> shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 2 hours. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#electrical_circuit_protective_system\">Electrical circuit protective systems</a> shall be installed in accordance with their listing requirements.</li></ol></div></li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.1 Ventilation Systems",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.7.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Ventilation Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "Mechanical vestibule and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#ramp\">ramp</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">ventilation</a> systems and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> fire detection systems shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.2 Standby Power",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.7.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Standby Power",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.20",
                                                            "909.20.7"
                                                        ],
                                                        "body": "Before the mechanical <a class=\"autolink\" href=\"#907.1.3\">equipment</a> is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span>, the system shall be tested in the presence of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#building_official\">building official</a></span> to confirm that the system is operating in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with these requirements.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.20.7.3 Acceptance and Testing",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.20.7.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Acceptance and Testing",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Where elevator hoistway pressurization is provided in lieu of required enclosed elevator lobbies, the pressurization system shall comply with Sections <a class=\"autolink\" href=\"#909.21.1\">909.21.1</a> through <a class=\"autolink\" href=\"#909.21.11\">909.21.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "909.21 Elevator Hoistway Pressurization Alternative",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "909.21",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Elevator Hoistway Pressurization Alternative",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Elevator hoistways shall be pressurized to maintain a minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to adjacent occupied space on all floors. This pressure shall be measured at the midpoint of each hoistway door, with all elevator cars at the floor of recall and all hoistway doors on the floor of recall open and all other hoistway doors closed. The pressure differentials shall be measured between the hoistway and the adjacent elevator landing. The opening and closing of hoistway doors at each level must be demonstrated during this test. The supply air intake shall be from an outside, uncontaminated source located a minimum distance of 20 feet (6096 mm) from any air exhaust system or outlet.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>On floors containing only <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#310\">Group R</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a>, the pressure differential is permitted to be measured between the hoistway and a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#dwelling_unit_or_sleeping_unit_type_a\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li>\n<li>Where an elevator opens into a lobby enclosed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3007.6\">Section 3007.6</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.6\">3008.6</a>, the pressure differential is permitted to be measured between the hoistway and the space immediately outside the door(s) from the floor to the enclosed lobby.</li>\n<li> The pressure differential is permitted to be measured <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#relative\">relative</a> to the outdoor atmosphere on floors other than the following: \n<ol>\n<li>The fire floor.</li>\n<li>The two floors immediately below the fire floor.</li>\n<li>The floor immediately above the fire floor.</li>\n</ol> \n</li>\n<li>The minimum positive pressure of 0.10 inch of water (25 Pa) and a maximum positive pressure of 0.25 inch of water (67 Pa) with respect to occupied floors are not required at the floor of recall with the doors open.</li>\n</ol></div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.1 Pressurization Requirements",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Pressurization Requirements",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.1"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#ventilation\">Ventilation</a> systems, other than hoistway supply air systems, are permitted to be used to exhaust air from adjacent spaces on the fire floor, two floors immediately below and one floor immediately above the fire floor to the building's exterior where necessary to maintain positive pressure relationships as required in <a class=\"autolink\" href=\"#909.21.1\">Section 909.21.1</a> during <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of the elevator <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shaft</a> pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.1.1 Use of Ventilation Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.1.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Use of Ventilation Systems",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A rational analysis complying with <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> shall be submitted with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/19/concrete#1901.5\">construction documents</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.2 Rational Analysis",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Rational Analysis",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Any duct system that is part of the pressurization system shall be protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> as required for the elevator <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#shaft_enclosure\">shaft enclosure</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.3 Ducts for System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Ducts for System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The fan system provided for the pressurization system shall be as required by Sections <a class=\"autolink\" href=\"#909.21.4.1\">909.21.4.1</a> through <a class=\"autolink\" href=\"#909.21.4.4\">909.21.4.4</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.4 Fan System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fan System",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "Where located within the building, the fan system that provides the pressurization shall be protected with the same <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> required for the elevator <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#shaft_enclosure\">shaft enclosure</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.1 Fire Resistance",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fire Resistance",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The fan system shall be equipped with a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detector</a> that will automatically shut down the fan system when smoke is detected within the system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.2 Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.2",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Smoke Detection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "A separate fan system shall be used for each elevator hoistway.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.3 Separate Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.3",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Separate Systems",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.21",
                                                            "909.21.4"
                                                        ],
                                                        "body": "The supply fan shall be either adjustable with a capacity of not less than <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/1/scope-and-administration#1\">1</a>,000 cfm (0.4719 m<sup>3</sup>/s) per door, or that specified by a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#registered_design_professional\">registered design professional</a></span> to meet the requirements of a designed pressurization system.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "909.21.4.4 Fan Capacity",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "909.21.4.4",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Fan Capacity",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The pressurization system shall be provided with standby power in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702\">Section 2702</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.5 Standby Power",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Standby Power",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "The elevator pressurization system shall be activated upon activation of either the building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> or the elevator lobby <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a>. Where both a building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm system</a> and elevator lobby <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_detector\">smoke detectors</a> are present, each shall be independently capable of activating the pressurization system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.6 Activation of Pressurization System",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.6",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation of Pressurization System",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Testing for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/25/gypsum-board-gypsum-panel-products-and-plaster#2501.2\">performance</a> shall be required in accordance with <a class=\"autolink\" href=\"#909.18.8\">Section 909.18.8</a>. System acceptance shall be in accordance with <a class=\"autolink\" href=\"#909.19\">Section 909.19</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.7 Testing",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.7",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Testing",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Detection and control systems shall be marked in accordance with <a class=\"autolink\" href=\"#909.14\">Section 909.14</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.8 Marking and Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.8",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Marking and Identification",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Control diagrams shall be provided in accordance with <a class=\"autolink\" href=\"#909.15\">Section 909.15</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.9 Control Diagrams",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.9",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Diagrams",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "A control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#panel_part_of_a_structure\">panel</a> complying with <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.10 Control Panel",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.10",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Panel",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.21"
                                                ],
                                                "body": "Hoistway pressurization systems shall comply with the requirements for smoke control system response time in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.21.11 System Response Time",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "909.21.11",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Response Time",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 910 Smoke and Heat Removal",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "910",
                                "slug": "fire-protection-systems",
                                "titleText": "Smoke and Heat Removal",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Where required by this code, smoke and heat vents or mechanical smoke removal systems shall conform to the requirements of this section.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Smoke and heat vents or a mechanical smoke removal system shall be installed as required by Sections <a class=\"autolink\" href=\"#910.2.1\">910.2.1</a> and <a class=\"autolink\" href=\"#910.2.2\">910.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>Frozen food warehouses used solely for <a class=\"autolink\" href=\"#911.1.5\">storage</a> of Class I and II commodities where protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span>.</li><li>Smoke and heat removal shall not be required in areas of buildings equipped with early suppression fast-response (ESFR) sprinklers.</li><li>Smoke and heat removal shall not be required in areas of buildings equipped with control mode special <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> sprinklers with a response time index of 50 (m <span class=\"u-font-bold\">\u2022</span> s)<sup><sup>1</sup>/<sub>2</sub></sup>or less that are listed to control a fire in stored commodities with 12 or fewer sprinklers.</li></ol></div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "draft_curtain",
                                                "title": "Draft Curtains in ESFR Areas",
                                                "descriptionHtml": "<div>Where storage protected by an ESFR sprinkler system is located adjacent to an area protected by a standard-response sprinkler system the areas shall be separated by a 2 ft. tall draft curtain of noncombustible material.  Centered beneath the draft curtain, a 4' wide clear aisle is required. </div>",
                                                "topics": [
                                                    "Definition",
                                                    "Fire",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.2 Where Required",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Where Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Smoke and heat vents installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or a mechanical smoke removal system installed in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed in buildings and portions thereof used as a Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#306.2\">F-1</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> having more than 50,000 square feet (4645 m<sup>2</sup>) of undivided <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a>. In occupied portions of a building equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> where the upper surface of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> is not a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#roof_assembly\">roof assembly</a>, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Group <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/3/use-and-occupancy-classification#311.2\">S-1</a> aircraft <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repair</a> hangars.</div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "910.2.1 Group F-1 or S-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Group F-1 or S-1",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.2"
                                                ],
                                                "body": "Smoke and heat removal required by the <span class=\"u-italic\">Florida Fire Prevention Code</span> for buildings and portions thereof containing high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a> shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> in unsprinklered buildings. In buildings and portions thereof containing high-piled combustible <a class=\"autolink\" href=\"#911.1.5\">storage</a> equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, a smoke and heat removal system shall be installed in accordance with <a class=\"autolink\" href=\"#910.3\">Section 910.3</a> or <a class=\"autolink\" href=\"#910.4\">910.4</a>. In occupied portions of a building equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>, where the upper surface of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">story</a> is not a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#roof_assembly\">roof assembly</a>, a mechanical smoke removal system in accordance with <a class=\"autolink\" href=\"#910.4\">Section 910.4</a> shall be installed.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_heat_removal",
                                                        "title": "Smoke / Heat Removal Systems: Where Required",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Mechanical",
                                                            "Roof / Ceiling"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "dallas",
                                                            "california",
                                                            "san_francisco",
                                                            "los_angeles",
                                                            "san-jose",
                                                            "los-angeles-county",
                                                            "san-diego"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.2.2 High-Piled Combustible Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "910.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "High-Piled Combustible Storage",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a> of smoke and heat vents shall be in accordance with Sections <a class=\"autolink\" href=\"#910.3.1\">910.3.1</a> through <a class=\"autolink\" href=\"#910.3.3\">910.3.3</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.3 Smoke and Heat Vents",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Smoke and Heat Vents",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be <span class=\"u-italic\">listed</span> and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a> to indicate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with UL 793 or FM 4430.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.1 Listing and Labeling",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Listing and Labeling",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be located 20 feet (6096 mm) or more from adjacent <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#lot_line\">lot lines</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_wall\">fire walls</a></span> and 10 feet (3048 mm) or more from <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span>. Vents shall be uniformly located within the roof in the areas of the building where the vents are required to be installed by <a class=\"autolink\" href=\"#910.2\">Section 910.2</a> with consideration given to roof pitch, sprinkler location and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/20/aluminum#structural_members\">structural members</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.3.2 Smoke and Heat Vent Locations",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke and Heat Vent Locations",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The required aggregate <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of smoke and heat vents shall be calculated as follows:</div>\n<div class=\"u-indent-6 u-mb-3 u-mt-3\">For buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"17\" src=\"/publication-images/813ed155-e2ff-408d-856c-dfb44e2b398c.png\" width=\"91\"/>  \n<div class=\"u-float-right\">(Equation 9-3)</div>\n</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">where:</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span><sub><span class=\"u-italic\">VR</span></sub></td>\n<td>=</td>\n<td>The required aggregate vent <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">V</span></td>\n<td>=</td>\n<td>Volume (ft<sup>3</sup>) of the area that requires smoke removal.</td>\n</tr>\n</tbody>\n</table> </div> \n</div>\n</div>\n</div>\n<div class=\"u-mb-3 u-mt-3\">For unsprinklered buildings:</div>\n<div>\n<div class=\"u-text-left\"><img class=\"u-inline\" height=\"22\" src=\"/publication-images/e4ab602d-997a-4533-9a18-30d009cc3805.png\" width=\"92\"/>  \n<div class=\"u-float-right\">(Equation 9-4)</div>\n</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">where:</div>\n<div>\n<div class=\"u-mb-3 u-mt-3\">\n<table>\n<tbody>\n<tr>\n<td><span class=\"u-italic\">A</span><sub><span class=\"u-italic\">VR</span></sub></td>\n<td>=</td>\n<td>The required aggregate vent <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> (ft<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><span class=\"u-italic\">A</span><sub><span class=\"u-italic\">FA</span></sub></td>\n<td>=</td>\n<td>The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> of the floor in the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> that requires smoke removal.</td>\n</tr>\n</tbody>\n</table> </div> \n</div>\n</div>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.3.3 Smoke and Heat Vents Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Smoke and Heat Vents Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Smoke and heat vents shall be capable of being operated by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> and manual means.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.3.4 Vent Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Vent Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.3"
                                                ],
                                                "body": "Where vents are installed in areas provided with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> fire sprinklers and the vents operate by fusible link, the fusible link shall have a temperature rating of 360\u00b0 F (182\u00b0 C).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.3.5 Fusible Link Temperature Rating",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.3.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Fusible Link Temperature Rating",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Mechanical smoke removal systems shall be designed and installed in accordance with Sections <a class=\"autolink\" href=\"#910.4.1\">910.4.1</a> through <a class=\"autolink\" href=\"#910.4.7\">910.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "smoke_heat_removal",
                                                "title": "Smoke / Heat Removal Systems: Where Required",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [
                                                    "kentucky",
                                                    "dallas",
                                                    "california",
                                                    "san_francisco",
                                                    "los_angeles",
                                                    "san-jose",
                                                    "los-angeles-county",
                                                    "san-diego"
                                                ],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_heat_vents_vs_mech_removal",
                                                "title": "Smoke / Heat Vents vs. Mech. Smoke Removal",
                                                "descriptionHtml": "<div>Building Code and Fire Code 910 specifies installation of smoke and heat removal by natural or mechanical means, for F-1 and S-1 occupancies (that are not also aircraft hangers) with more than 50,000 sq. ft. of undivided space, or with high-piled storage.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Mechanical",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  910.4 Mechanical Smoke Removal Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "reference": "910.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Mechanical Smoke Removal Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The building shall be equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.1 Automatic Sprinklers Required",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Automatic Sprinklers Required",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Exhaust fans that are part of a mechanical smoke removal system shall be rated for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> at 221\u00b0F (105\u00b0C). Exhaust fan motors shall be located outside of the exhaust fan air stream.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.2 Exhaust Fan Construction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exhaust Fan Construction",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be sized to exhaust the building at a minimum rate of two air changes per hour based upon the volume of the building or portion thereof without contents. The capacity of each exhaust fan shall not exceed 30,000 cubic feet per minute (14.2 m<sup>3</sup>/s).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.3 System Design Criteria",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "System Design Criteria",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "910",
                                                            "910.4",
                                                            "910.4.3"
                                                        ],
                                                        "body": "Makeup air <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be provided within 6 feet (1829 mm) of the floor level. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">Operation</a> of makeup air <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> shall be manual or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a>. The minimum gross <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_for_masonry\">area</a> of makeup air inlets shall be 8 square feet per 1,000 cubic feet per minute (0.74 m<sup>2 </sup>per 0.4719 m<sup>3</sup>/s) of smoke exhaust.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "910.4.3.1 Makeup Air",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "reference": "910.4.3.1",
                                                        "slug": "fire-protection-systems",
                                                        "titleText": "Makeup Air",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "The mechanical smoke removal system shall be activated by manual controls only.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.4 Activation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.4",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Activation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Manual controls shall be located so as to be accessible to the fire service from an exterior door of the building and protected against interior fire exposure by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "910.4.5 Manual Control Location",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.5",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Manual Control Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Wiring for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> and control of mechanical smoke removal systems shall be connected ahead of the main disconnect in accordance with Section 701.12E of NFPA 70 and be protected against interior fire exposure to temperatures in excess of 1,000\u00b0F (538\u00b0C) for a period of not less than 15 minutes.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.6 Control Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Control Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "910",
                                                    "910.4"
                                                ],
                                                "body": "Where building air-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#handling\">handling</a> and mechanical smoke removal systems are combined or where independent building air-<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#handling\">handling</a> systems are provided, fans shall automatically shut down in accordance with the <span class=\"u-italic\">Florida Building Code, Mechanical</span>. The manual controls provided for the smoke removal system shall have the capability to override the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> shutdown of fans that are part of the smoke removal system.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  910.4.7 Controls",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "910.4.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Controls",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "910"
                                        ],
                                        "body": "Smoke and heat vents and mechanical smoke removal systems shall be maintained in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "910.5 Maintenance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "910.5",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 911 Fire Command Center",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "911",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Command Center",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "911"
                                        ],
                                        "body": "Where required by other sections of this code and in buildings classified as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a> by this code, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> for fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operations</a> shall be provided and shall comply with Sections <a class=\"autolink\" href=\"#911.1.1\">911.1.1</a> through <a class=\"autolink\" href=\"#911.1.6\">911.1.6</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "high_rise_emergency_systems",
                                                "title": "High Rise: Emergency Systems",
                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  911.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "911.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The location and <a class=\"autolink\" href=\"#907.1.4\">accessibility</a> of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.1 Location and Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Location and Access",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> shall be separated from the remainder of the building by not less than a 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barrier</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assembly</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_command_ctr",
                                                        "title": "Fire Command Center: Size and Separation",
                                                        "descriptionHtml": "<div>The building code defines a <strong>Fire Command Center</strong> as the principal attended or unattended location where the status of detection, alarm communications and control systems is displayed, and from which the systems can be manually controlled.  NFPA 1 and 101 refers to this as an \"emergency command center\".</div>",
                                                        "topics": [
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "california",
                                                            "los_angeles",
                                                            "los-angeles-county",
                                                            "san_francisco",
                                                            "san-diego",
                                                            "san-jose",
                                                            "washington",
                                                            "seattle",
                                                            "new_york_city"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.2 Separation",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 2,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Separation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "The room shall be not less than 200 square feet (19 m<sup>2</sup>) with a minimum dimension of 10 feet (3048 mm).",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.3 Size",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Size",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "A layout of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> and all features required by this section to be contained therein shall be submitted for approval prior to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installation</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.4 Layout Approval",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Layout Approval",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "Storage unrelated to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> shall be prohibited.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.5 Storage",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "911.1.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Storage",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "911",
                                                    "911.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_command_center\">fire command center</a> shall comply with NFPA 72 and shall contain all of the following features:</div><div class=\"u-list-dot-separated-deprecated\">\n<ol>\n<li>The emergency voice/alarm communication system control unit.</li>\n<li>The fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> communications system.</li>\n<li>Fire detection and alarm system <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#annunciator\">annunciator</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#annunciator\">Annunciator</a> unit visually indicating the location of the elevators and whether they are operational.</li>\n<li>Status indicators and controls for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#air_distribution_system\">air distribution systems</a>.</li>\n<li>The fire fighter's control <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#panel_part_of_a_structure\">panel</a> required by <a class=\"autolink\" href=\"#909.16\">Section 909.16</a> for smoke control systems installed in the building.</li>\n<li>Controls for unlocking <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairway</a></span> doors simultaneously.</li>\n<li>Sprinkler valve and waterflow <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">detector</a> display panels.</li>\n<li>Emergency and standby power status indicators.</li>\n<li>A telephone for fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> use with controlled access to the public telephone system.</li>\n<li>Fire pump status indicators.</li>\n<li>Schematic building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#plans\">plans</a> indicating the typical floor plan and detailing the building core, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#means_of_egress\">means of egress</a></span>, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">fire protection systems</a>, fire fighter air replenishment system, fire-fighting <a class=\"autolink\" href=\"#907.1.3\">equipment</a> and fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> access and the location of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_wall\">fire walls</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_partition\">fire partitions</a></span>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_barrier\">smoke barriers</a></span> and smoke partitions.</li>\n<li> An <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> Building Information Card that contains, but is not limited to, the following information: \n<ol>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#duped_E201\">General</a> building information that includes: property name, address, the number of floors in the building above and below <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#grade\">grade</a>, use and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> classification (for mixed uses, identify the different types of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancies</a> on each floor), and the estimated building population during the day, night and weekend.</li>\n<li>Building emergency contact information that includes: a list of the building's emergency contacts including but not limited to building manager and building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#engineer\">engineer</a> and their respective work phone number, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#cell\">cell</a> phone number, e-mail address.</li>\n<li>Building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> information that includes: the type of building <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> including but not limited to floors, walls, columns, and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#roof_assembly\">roof assembly</a>.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">Exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> information that includes: number of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairways</a></span> in the building, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> designation and floors served, location where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit_access\">exit access</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> discharges, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#interior_exit_stairway\">interior exit stairways</a></span> that are pressurized, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a></span> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairways</a> provided with emergency lighting, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairway</a></span> that allows reentry, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#exit\">exit</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#stairway\">stairways</a></span> providing roof access; elevator information that includes: number of elevator banks, elevator bank designation, elevator car numbers and respective floors that they serve; location of elevator machine rooms, control rooms and control spaces; location of sky lobby, location of freight elevator banks.</li>\n<li>Building services and system information that includes: location of mechanical rooms, location of building management system, location and capacity of all fuel oil tanks, location of emergency generator, location of natural gas service.</li>\n<li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">Fire protection system</a> information that includes: location of standpipes, location of fire pump room, location of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections, floors protected by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinklers, location of different types of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a></span> installed including, but not limited to, dry, wet and pre-action.</li>\n<li>Hazardous material information that includes: location of hazardous material, quantity of hazardous material.</li>\n</ol> \n</li>\n<li>Work table.</li>\n<li>Generator supervision devices, manual start and transfer features.</li>\n<li>Public address system, where specifically required by other sections of this code.</li>\n<li>Elevator fire recall switch in accordance with ASME A17.1/BSA 44.</li>\n<li>Elevator emergency or standby power selector switch(es), where emergency or standby power is provided.</li>\n</ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "elevator_fire_recall",
                                                        "title": "Fire Recall Switches and Backup Power",
                                                        "descriptionHtml": "<div>Commercial elevators have a safety feature called \"fire recall\" that sends them to a specific floor when fire alarms are activated so that emergency responders can use them. However, this feature could put the elevator cab and passengers at risk of flooding in areas where flooding is possible.</div><br/>\n<div>If an elevator is meant to serve areas that may flood, it should have a float switch system that will turn on when there is flooding and send the elevator cab to a floor above the base flood elevation (BFE).</div>",
                                                        "topics": [
                                                            "Egress",
                                                            "Electrical",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "png"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  911.1.6 Required Features",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "911.1.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Required Features",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 912 Fire Department Connections",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "912",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Department Connections",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be installed in accordance with the NFPA standard applicable to the system <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> and shall comply with Sections <a class=\"autolink\" href=\"#912.2\">912.2</a> through <a class=\"autolink\" href=\"#912.6\">912.6</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.1 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Installation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "With respect to hydrants, driveways, buildings and landscaping, fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be so located that fire apparatus and hose connected to supply the system will not obstruct access to the buildings for other fire apparatus. The location of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.2 Location",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Location",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "Fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be located on the street side of buildings, fully visible and recognizable from the street or nearest point of fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> vehicle access or as otherwise <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.1 Visible Location",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Visible Location",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.2"
                                                ],
                                                "body": "On <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#existing_building\">existing buildings</a>, wherever the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connection is not visible to approaching fire apparatus, the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connection shall be indicated by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> sign mounted on the street front or on the side of the building. Such sign shall have the letters \"FDC\" not less than 6 inches (152 mm) high and words in letters not less than 2 inches (51 mm) high or an arrow to indicate the location. Such signs shall be subject to the approval of the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.2.2 Existing Buildings",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Existing Buildings",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "Fire hose <a class=\"autolink\" href=\"#901.4\">threads</a> used in connection with standpipe systems shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> and shall be compatible with fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> hose <a class=\"autolink\" href=\"#901.4\">threads</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.3 Fire Hose Threads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Hose Threads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Immediate access to fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be maintained at all times and without obstruction by fences, bushes, trees, walls or any other fixed or moveable object. Access to fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Fences, where provided with an access gate equipped with a sign complying with the legend requirements of this section and a means of emergency <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a>. The gate and the means of emergency <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/30/elevators-and-conveying-systems#3008.1.4\">operation</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief and maintained operational at all times.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.4 Access",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Access",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "The fire code official is authorized to require locking caps on fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections for water-based <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">fire protection systems</a></span> where the responding fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> carries appropriate key wrenches for removal.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.1 Locking Fire Department Connection Caps",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Locking Fire Department Connection Caps",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "A working space of not less than 36 inches (762 mm) in width, 36 inches (914 mm) in depth and 78 inches (1981 mm) in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_threshold_building\">height</a> shall be provided and maintained in front of and to the sides of wall-mounted fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections and around the circumference of free-standing fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections, except as otherwise required or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> by the fire chief.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.2 Clear Space Around Connections",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Clear Space Around Connections",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "912",
                                                    "912.4"
                                                ],
                                                "body": "Where fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections are subject to impact by a motor vehicle, vehicle impact protection shall be provided in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  912.4.3 Physical Protection",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "912.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Physical Protection",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "A metal sign with raised letters not less than 1 inch (25 mm) in <a class=\"autolink\" href=\"#911.1.3\">size</a> shall be mounted on all fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connections serving <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinklers, standpipes or fire pump connections. Such signs shall read: <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">AUTOMATIC</a> SPRINKLERS or STANDPIPES or TEST CONNECTION or a combination thereof as applicable. Where the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> connection does not serve the entire building, a sign shall be provided indicating the portions of the building served.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  912.5 Signs",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "912.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Signs",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "912"
                                        ],
                                        "body": "The potable water supply to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic\">automatic</a> sprinkler and standpipe systems shall be protected against backflow as required by the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-plumbing-code-2023\">Florida Building Code</a>, Plumbing</span>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "sprinklers_backflow_prevention",
                                                "title": "Backflow Prevention: Fire Sprinklers",
                                                "descriptionHtml": "<div>Backflow for fire protection systems is not expressly required in the fire code or NFPA 13. However, it is required through the building and plumbing codes. There are multiple code pathways, dependent on what is adopted by the jurisdiction, that will get the user to the backflow prevention requirements. Users of the i-codes can get there via building code Section 912.6 which refers the user to the plumbing code. </div><br/>\n<div>Backflow prevention is addressed in IPC 608.17.4. Jurisdictions that utilize the IAPMO codes can find backflow prevention requirements in UPC 603.5.14. In NFPA 13, backflow prevention is only required as per the AHJ. Recommended practice for their installation is referenced in the annex for section 24.1.8 (2016 ed). This then references the recommendations of AWWA M14.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Plumbing",
                                                    "Sprinklers"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[P]  912.6 Backflow Protection",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "912.6",
                                        "refPrefix": "[P]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Backflow Protection",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 913 Fire Pumps",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "913",
                                "slug": "fire-protection-systems",
                                "titleText": "Fire Pumps",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where provided, fire pumps for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_protection_system\">fire protection systems</a> shall be installed in accordance with this section and NFPA 20.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception:</span> Pumps for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler systems</a> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.3\">Section 903.3.1.3</a> or Section P2904 of the <span class=\"u-italic\">Florida Building Code, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#residential\">Residential</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "The fire pump, driver and controller shall be protected in accordance with NFPA 20 against possible interruption of service through damage caused by <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#explosion\">explosion</a>, fire, flood, rodents, insects, windstorm, freezing, vandalism and other adverse conditions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.2 Protection Against Interruption of Service",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Protection Against Interruption of Service",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Fire pumps shall be located in rooms that are separated from all other areas of the building by 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 2-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both.</div><div class=\"u-ml-4\"><div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div><ol><li>In other than <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#high-rise_building\">high-rise buildings</a>, <a class=\"autolink\" href=\"#911.1.2\">separation</a> by 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_barrier\">fire barriers</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#707\">Section 707</a> or 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#horizontal_assembly\">horizontal assemblies</a></span> constructed in accordance with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#711\">Section 711</a>, or both, shall be permitted in buildings equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#automatic_sprinkler_system\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li><li><a class=\"autolink\" href=\"#911.1.2\">Separation</a> is not required for fire pumps physically separated in accordance with NFPA 20.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "fire_pump_rooms",
                                                        "title": "Fire Pump Room Doors",
                                                        "descriptionHtml": "<div>Fire pump room requirements provide for access for continued maintenance and/or replacement of equipment, prevention of freezing in cold environments, as this is an essential element of the life-safety system when provided.</div>\n<div>Space inside the room shall provide sufficient spacing for inspection, servicing, repair and replacement of equipment without altering building/room construction.</div>",
                                                        "topics": [
                                                            "Sprinklers",
                                                            "Interior",
                                                            "Fire"
                                                        ],
                                                        "phases": [
                                                            "Design Development",
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "kentucky",
                                                            "utah"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "913.2.1 Protection of Fire Pump Rooms",
                                                "hasAssemblies": true,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 3,
                                                "numBuildingProductsOnRef": 7,
                                                "numDiagramsOnRef": 1,
                                                "reference": "913.2.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Protection of Fire Pump Rooms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Cables used for survivability of circuits supplying fire pumps shall be protected using one of the following methods:</div><ol><li>Cables used for survivability of required <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#critical_circuit\">critical circuits</a> shall be listed in accordance with UL 2196 and shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 1 hour.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#electrical_circuit_protective_system\">Electrical circuit protective systems</a> shall have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 1 hour. <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#electrical_circuit_protective_system\">Electrical circuit protective systems</a> shall be installed in accordance with their listing requirements.</li><li><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">Construction</a> having a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire-resistance_rating\">fire-resistance rating</a></span> of not less than 1 hour.</li><li>The cable or raceway is encased in a minimum of 2 inches (50 mm) of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#concrete_brick\">concrete</a>.</li></ol><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>This section shall not apply to cables, or portions of cables, located within a fire pump room or generator room which is separated from the remainder of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#occupancy\">occupancy</a> with <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_resistance\">fire-resistance</a>-rated <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.2.2 Circuits Supplying Fire Pumps",
                                                "hasAssemblies": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 1,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.2.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Circuits Supplying Fire Pumps",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Suitable means shall be provided for maintaining the temperature of a pump room or pump house, where required, above 40\u00b0F (5\u00b0C).",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.3 Temperature of Pump Room",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Temperature of Pump Room",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.3"
                                                ],
                                                "body": "Temperature of the pump room, pump house or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a> where engines are installed shall never be less than the minimum recommended by the engine manufacturer. The engine manufacturer's recommendations for oil heaters shall be followed.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.3.1 Engine Manufacturer's Recommendation",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Engine Manufacturer's Recommendation",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Where provided, the fire pump suction, discharge and bypass valves, and isolation valves on the backflow prevention device or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.1\">assembly</a> shall be supervised open by one of the following methods:</div><ol><li>Central-station, proprietary or remote-station signaling service.</li><li>Local signaling service that will cause the sounding of an audible signal at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#constantly_attended_location\">constantly attended location</a></span>.</li><li>Locking valves open.</li><li>Sealing of valves and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> weekly recorded inspection where valves are located within fenced enclosures under the control of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#owner\">owner</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.4 Valve Supervision",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Valve Supervision",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "913",
                                                    "913.4"
                                                ],
                                                "body": "Fire pump test outlet valves shall be supervised in the closed position.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  913.4.1 Test Outlet Valve Supervision",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "913.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Test Outlet Valve Supervision",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "913"
                                        ],
                                        "body": "Acceptance testing shall be done in accordance with the requirements of NFPA 20.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  913.5 Acceptance Test",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "913.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Acceptance Test",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 914 Emergency Responder Safety Features",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "914",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Responder Safety Features",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Vertical <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/E/_#shaft\">shafts</a> shall be identified as required by Sections <a class=\"autolink\" href=\"#914.1.1\">914.1.1</a> and <a class=\"autolink\" href=\"#914.1.2\">914.1.2</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.1 Shaftway Markings",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Shaftway Markings",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "Outside <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> accessible to the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a> and that open directly on a hoistway or shaftway communicating between two or more floors in a building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible from the outside of the building.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.1 Exterior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Exterior Access to Shaftways",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "914",
                                                    "914.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Door or window <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> to a hoistway or shaftway from the interior of the building shall be plainly marked with the word \"SHAFTWAY\" in red letters not less than 6 inches (152 mm) high on a white background. Such warning signs shall be placed so as to be readily discernible.</div><div class=\"u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span>Markings shall not be required on shaftway <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> that are readily discernible as <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/7/fire-and-smoke-protection-features#712.1.13\">openings</a> onto a shaftway by the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.4\">construction</a> or arrangement.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  914.1.2 Interior Access to Shaftways",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "914.1.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Interior Access to Shaftways",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "914"
                                        ],
                                        "body": "Fire protection <a class=\"autolink\" href=\"#907.1.3\">equipment</a> shall be identified in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a></span> manner. Rooms containing controls for air-conditioning systems, sprinkler risers and valves or other fire detection, suppression or control elements shall be identified for the use of the fire <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#458.2.3\">department</a>. <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">Approved</a></span> signs required to identify fire protection <a class=\"autolink\" href=\"#907.1.3\">equipment</a> and <a class=\"autolink\" href=\"#907.1.3\">equipment</a> location shall be constructed of durable <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#414.1.2\">materials</a>, permanently installed and readily visible.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  914.2 Equipment Room Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "914.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Equipment Room Identification",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 915 Carbon Monoxide Protection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "915",
                                "slug": "fire-protection-systems",
                                "titleText": "Carbon Monoxide Protection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "915"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Every <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.16\">separate building</a> or an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#addition\">addition</a> to an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#existing_building\">existing building</a> for which a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#permit\">permit</a> for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#453.5.8\">new construction</a> is issued and having a fossil-fuel-burning heater or appliance, a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fireplace\">fireplace</a>, an attached garage, or other feature, fixture, or element that emits carbon monoxide as a byproduct of combustion shall have an operational <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_monoxide_alarm\">carbon monoxide alarm</a> installed within 10 feet (3050 mm) of each room used for sleeping purposes in the new building or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#addition\">addition</a>, or at such other locations as required by this code.</div>\n<div class=\"u-ml-4\">\n<div class=\"u-mb-3 u-mt-3\"><span class=\"u-font-bold\">Exceptions:</span></div>\n<ol>\n<li>An <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> operational carbon monoxide <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">detector</a> shall only be required to be installed inside or directly outside of each room or area where a fossil fuel-burning heater, engine or appliance is located within a hospital, inpatient hospice <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> or skilled nursing home <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> licensed by the Agency for Health Care Administration, or a new state correctional institution. The carbon monoxide <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#detector_heat\">detector</a> shall be connected to the fire-alarm system of the hospital, inpatient hospice <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> or nursing home <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#facility\">facility</a> as a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#supervisory_signal\">supervisory signal</a>.</li>\n<li>This section shall not apply to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#existing_building\">existing buildings</a> that are undergoing <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alteration\">alterations</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/15/roof-assemblies-and-rooftop-structures#repair\">repairs</a> unless the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alteration\">alteration</a> is an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#addition\">addition</a> as defined in <a class=\"autolink\" href=\"#915.1.3\">Section 915.1.3</a>.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "915.1 Carbon Monoxide Protection",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "915.1",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Carbon Monoxide Protection",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The requirements of <a class=\"autolink\" href=\"#915.1\">Section 915.1</a> shall be satisfied by providing for one of the following alarm <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/27/electrical#2702.1.3\">installations</a>:</div><ol><li>A hard-wired <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_monoxide_alarm\">carbon monoxide alarm</a>.</li><li>A battery-powered <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_monoxide_alarm\">carbon monoxide alarm</a>.</li><li>A hard-wired combination carbon monoxide and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a>.</li><li>A battery-powered combination carbon monoxide and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#smoke_alarm\">smoke alarm</a>.</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "915.1.1 Carbon Monoxide Alarm",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.1",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Carbon Monoxide Alarm",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "Combination smoke/<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_monoxide_alarm\">carbon monoxide alarms</a> shall be listed and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#labeled\">labeled</a> by a nationally recognized testing laboratory.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "915.1.2 Combination Alarms",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.2",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Combination Alarms",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "915",
                                                    "915.1"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#addition\">Addition</a> shall mean an extension or increase in floor <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#area_building\">area</a>, number of <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#story\">stories</a> or <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#height_threshold_building\">height</a> of a building or structure.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "915.1.3",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "915.1.3",
                                                "slug": "fire-protection-systems",
                                                "titleText": "",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 916 Gas Detection Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "916",
                                "slug": "fire-protection-systems",
                                "titleText": "Gas Detection Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">Gas detection systems</a> required by this code shall comply with Sections <a class=\"autolink\" href=\"#916.2\">916.2</a> through <a class=\"autolink\" href=\"#916.11\">916.11</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.1 Gas Detection Systems",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Gas Detection Systems",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#permit\">Permits</a> shall be required as set forth in the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.2 Permits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Permits",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "916",
                                                    "916.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/O/performance-based-application#O101.5\">Documentation</a> of the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection system</a> <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/11/accessibility#1101.2\">design</a> and <a class=\"autolink\" href=\"#907.1.3\">equipment</a> to be used that demonstrates <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/B/chapter-9b-52-f-a-c-florida-standard-for-passive-radon-resistant-construction#B104\">compliance</a> with the requirements of this code shall be provided with the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/31/special-construction#3104.1.1\">application</a> for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#permit\">permit</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  916.2.1 Construction Documents",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "916.2.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-systems",
                                                "titleText": "Construction Documents",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">Gas detection system</a> <a class=\"autolink\" href=\"#907.1.3\">equipment</a> shall be designed for <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#use_material\">use</a> with the gases being detected and shall be installed in accordance with manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.3 Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">Gas detection systems</a> shall be permanently connected to the building electrical power supply or shall be permitted to be cord connected to an unswitched receptacle using an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> restraining means that secures the plug to the receptacle.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.4 Power Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Power Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Standby or emergency power shall be provided or the <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection system</a> shall initiate a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#trouble_signal\">trouble signal</a> at an <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> location if the power supply is interrupted.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.5 Emergency and Standby Power",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Emergency and Standby Power",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Sensors shall be installed in <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> locations where leaking gases are expected to accumulate.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.6 Sensor Locations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Sensor Locations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Gas sampling shall be performed continuously. Sample analysis shall be processed immediately after sampling, except as follows:</div><ol><li>For HPM gases, sample analysis shall be performed at intervals not exceeding 30 minutes.</li><li>For <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#toxic\">toxic</a> gases, sample analysis shall be performed at intervals not exceeding 5 minutes in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.</li><li>Where a less frequent or delayed sampling interval is <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a>.</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.7 Gas Sampling",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Gas Sampling",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<div class=\"u-mb-3\">A gas detection alarm shall be initiated where any sensor detects a concentration of gas exceeding the following <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/10/means-of-egress#1010.1.6\">thresholds</a>:</div><ol><li>For flammable gases, a gas concentration exceeding 25 percent of the lower flammability limit (<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#lower_flammable_limit_lfl\">LFL</a>).</li><li>For nonflammable gases, a gas concentration exceeding one-half of the IDLH, unless a different threshold is specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection system</a>.</li></ol><div class=\"u-indent-6 u-mt-3\">Upon activation of a gas detection alarm, <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signals</a> or other required responses shall be as specified by the section of this code requiring a <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection system</a>. Audible and visible <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#alarm_signal\">alarm signals</a> associated with a gas detection alarm shall be distinct from fire alarm and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#carbon_monoxide_alarm\">carbon monoxide alarm</a> signals.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[G]  916.8 System Activation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.8",
                                        "refPrefix": "[G]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "System Activation",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Signs shall be provided adjacent to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection system</a> alarm signaling devices that advise occupants of the nature of the signals and actions to take in response to the signal.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.9 Signage",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.9",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Signage",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "Gas sensors and <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">gas detection systems</a> shall not be connected to <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#fire_alarm_system\">fire alarm systems</a> unless <a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#approved\">approved</a> and connected in accordance with the fire alarm <a class=\"autolink\" href=\"#907.1.3\">equipment</a> manufacturer's instructions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.10 Fire Alarm System Connections",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.10",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Fire Alarm System Connections",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "916"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/florida/fl-building-code-2023/chapter/2/definitions#gas_detection_system\">Gas detection systems</a> and sensors shall be inspected, tested and calibrated in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  916.11 Inspection, Testing and Sensor Calibration",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "916.11",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "Inspection, Testing and Sensor Calibration",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 917 Emergency Responder Radio Coverage",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "917",
                                "slug": "fire-protection-systems",
                                "titleText": "Emergency Responder Radio Coverage",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "917"
                                        ],
                                        "body": "Emergency responder radio coverage shall be provided in all new buildings in accordance with the <span class=\"u-italic\">Florida Fire Prevention Code</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  917.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "917.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-systems",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "9"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "florida",
        "urlFormPub": "fl-building-code-2023",
        "chapterRef": "9",
        "chapterName": "fire-protection-systems"
    },
    "buildId": "aNDb_KMgxj06vGZ7D_0_K",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}