{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 37 Branch Circuit and Feeder Requirements: Alabama Residential Code 2015 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Residential Code 2015 (IRC 2015)",
                "codeGroupingYear": "2015",
                "codeName": "Alabama Residential Code 2015",
                "codeUuid": "4d14c2a6-a678-44e2-940f-2cff2ee355bf",
                "codeVersions": [
                    {
                        "codeUuid": "4d14c2a6-a678-44e2-940f-2cff2ee355bf",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2016-10-01",
                        "shortformUrlName": "irc-2015",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "alabama",
                "jurisName": "Alabama",
                "metaInfoUrl": "/viewer/alabama/irc-2015",
                "modelCodeUrl": null,
                "placeholder": "Search Alabama Residential Code 2015",
                "pubKey": "int_residential_code_2015",
                "pubPrefix": "int_residential_code",
                "shortformPubName": "irc-2015",
                "withAmendments": true,
                "chapterRef": "37",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.1 Scope",
                                "hasExpanderArrow": false,
                                "href": "#E3701.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.2 Branch-Circuit and Feeder Ampacity",
                                "hasExpanderArrow": false,
                                "href": "#E3701.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.3 Selection of Ampacity",
                                "hasExpanderArrow": false,
                                "href": "#E3701.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3701.4 Branch Circuits With More Than One Receptacle",
                                "hasExpanderArrow": false,
                                "href": "#E3701.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.5.1 Disconnecting Means",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3701.5.2 Grouping",
                                        "hasExpanderArrow": false,
                                        "href": "#E3701.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3701.5.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3701.5 Multiwire Branch Circuits",
                                "hasExpanderArrow": true,
                                "href": "#E3701.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3701.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3701 General",
                        "hasExpanderArrow": true,
                        "href": "#E3701",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3701"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.1 Branch-Circuit Voltage Limitations",
                                "hasExpanderArrow": false,
                                "href": "#E3702.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.2 Branch-Circuit Ampere Rating",
                                "hasExpanderArrow": false,
                                "href": "#E3702.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.3 Fifteen- And 20-Ampere Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3702.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.4 Thirty-Ampere Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3702.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.5 Branch Circuits Serving Multiple Loads or Outlets",
                                "hasExpanderArrow": false,
                                "href": "#E3702.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.6 Branch Circuits Serving a Single Motor",
                                "hasExpanderArrow": false,
                                "href": "#E3702.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.7 Branch Circuits Serving Motor-Operated and Combination Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.8 Branch-Circuit Inductive and LED Lighting Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.8"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.9.1 Minimum Branch Circuit for Ranges",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.9.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.9.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3702.9 Branch-Circuit Load for Ranges and Cooking Appliances",
                                "hasExpanderArrow": true,
                                "href": "#E3702.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.9"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.10 Branch Circuits Serving Heating Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3702.10",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.10"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.11 Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                "hasExpanderArrow": false,
                                "href": "#E3702.11",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.11"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.12.1 Where No Other Loads Are Supplied",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.12.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.12.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3702.12.2 Where Lighting Units or Other Appliances Are Also Supplied",
                                        "hasExpanderArrow": false,
                                        "href": "#E3702.12.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3702.12.2"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3702.12 Branch Circuits Serving Room Air Conditioners",
                                "hasExpanderArrow": true,
                                "href": "#E3702.12",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.12"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.13 Electric Vehicle Branch Circuit",
                                "hasExpanderArrow": false,
                                "href": "#E3702.13",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.13"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3702.14 Branch-Circuit Requirement\u2014Summary",
                                "hasExpanderArrow": false,
                                "href": "#E3702.14",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3702.14"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3702 Branch Circuit Ratings",
                        "hasExpanderArrow": true,
                        "href": "#E3702",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3702"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.1 Branch Circuits for Heating",
                                "hasExpanderArrow": false,
                                "href": "#E3703.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.2 Kitchen and Dining Area Receptacles",
                                "hasExpanderArrow": false,
                                "href": "#E3703.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.3 Laundry Circuit",
                                "hasExpanderArrow": false,
                                "href": "#E3703.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.4 Bathroom Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3703.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.5 Number of Branch Circuits",
                                "hasExpanderArrow": false,
                                "href": "#E3703.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3703.6 Branch-Circuit Load Proportioning",
                                "hasExpanderArrow": false,
                                "href": "#E3703.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3703.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3703 Required Branch Circuits",
                        "hasExpanderArrow": true,
                        "href": "#E3703",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3703"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.1 Conductor Size",
                                "hasExpanderArrow": false,
                                "href": "#E3704.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.2 Feeder Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3704.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.3 Feeder Neutral Load",
                                "hasExpanderArrow": false,
                                "href": "#E3704.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.4 Lighting and General Use Receptacle Load",
                                "hasExpanderArrow": false,
                                "href": "#E3704.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.5 Ampacity and Calculated Loads",
                                "hasExpanderArrow": false,
                                "href": "#E3704.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3704.6 Equipment Grounding Conductor",
                                "hasExpanderArrow": false,
                                "href": "#E3704.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3704.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3704 Feeder Requirements",
                        "hasExpanderArrow": true,
                        "href": "#E3704",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3704"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.1 General",
                                "hasExpanderArrow": false,
                                "href": "#E3705.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.2 Correction Factor for Ambient Temperatures",
                                "hasExpanderArrow": false,
                                "href": "#E3705.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.3 Adjustment Factor for Conductor Proximity",
                                "hasExpanderArrow": false,
                                "href": "#E3705.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.1 Conductors Rated 60\u00b0C",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.2 Conductors Rated 75\u00b0C",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.3 Separately Installed Pressure Connectors",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.4 Conductors of Type NM Cable",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.4"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.4.5 Conductors of Type SE Cable",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.4.5",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.4.5"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3705.4 Temperature Limitations",
                                "hasExpanderArrow": true,
                                "href": "#E3705.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.4"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.1 Cords",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.1"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.2 Overcurrent Devices of the Next Higher Rating",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.2",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.2"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.3 Small Conductors",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.3",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.3"
                                    },
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "E3705.5.4 Air-Conditioning and Heat Pump Equipment",
                                        "hasExpanderArrow": false,
                                        "href": "#E3705.5.4",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "E3705.5.4"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "E3705.5 Overcurrent Protection Required",
                                "hasExpanderArrow": true,
                                "href": "#E3705.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.6 Fuses and Fixed Trip Circuit Breakers",
                                "hasExpanderArrow": false,
                                "href": "#E3705.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.6"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.7 Location of Overcurrent Devices in or on Premises",
                                "hasExpanderArrow": false,
                                "href": "#E3705.7",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.7"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.8 Ready Access for Occupants",
                                "hasExpanderArrow": false,
                                "href": "#E3705.8",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.8"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3705.9 Enclosures for Overcurrent Devices",
                                "hasExpanderArrow": false,
                                "href": "#E3705.9",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3705.9"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3705 Conductor Sizing and Overcurrent Protection",
                        "hasExpanderArrow": true,
                        "href": "#E3705",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3705"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.1 Panelboard Rating",
                                "hasExpanderArrow": false,
                                "href": "#E3706.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.2 Panelboard Circuit Identification",
                                "hasExpanderArrow": false,
                                "href": "#E3706.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.3 Panelboard Overcurrent Protection",
                                "hasExpanderArrow": false,
                                "href": "#E3706.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.4 Grounded Conductor Terminations",
                                "hasExpanderArrow": false,
                                "href": "#E3706.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "E3706.5 Back-Fed Devices",
                                "hasExpanderArrow": false,
                                "href": "#E3706.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "E3706.5"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "E3706 Panelboards",
                        "hasExpanderArrow": true,
                        "href": "#E3706",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "E3706"
                    }
                ],
                "title": "Chapter 37 Branch Circuit and Feeder Requirements: Alabama Residential Code 2015 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Part I \u2014 Administrative",
                        "isCodeDivider": true,
                        "reference": "divider_I",
                        "slug": "administrative"
                    },
                    {
                        "displayTitle": "Chapter 1 Scope and Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Part II \u2014 Definitions",
                        "isCodeDivider": true,
                        "reference": "divider_II",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Part III \u2014 Building Planning and Construction",
                        "isCodeDivider": true,
                        "reference": "divider_III",
                        "slug": "building-planning-and-construction"
                    },
                    {
                        "displayTitle": "Chapter 3 Building Planning",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "building-planning"
                    },
                    {
                        "displayTitle": "Chapter 4 Foundations",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "foundations"
                    },
                    {
                        "displayTitle": "Chapter 5 Floors",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "floors"
                    },
                    {
                        "displayTitle": "Chapter 6 Wall Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "wall-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Wall Covering",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "wall-covering"
                    },
                    {
                        "displayTitle": "Chapter 8 Roof-Ceiling Construction",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "roof-ceiling-construction"
                    },
                    {
                        "displayTitle": "Chapter 9 Roof Assemblies",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "roof-assemblies"
                    },
                    {
                        "displayTitle": "Chapter 10 Chimneys and Fireplaces",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "chimneys-and-fireplaces"
                    },
                    {
                        "displayTitle": "Part IV \u2014 Energy Conservation",
                        "isCodeDivider": true,
                        "reference": "divider_IV",
                        "slug": "energy-conservation"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 11 [RE] Energy Efficiency",
                        "isExpandable": true,
                        "reference": "11",
                        "slug": "re-energy-efficiency"
                    },
                    {
                        "displayTitle": "Part V \u2014 Mechanical",
                        "isCodeDivider": true,
                        "reference": "divider_V",
                        "slug": "mechanical"
                    },
                    {
                        "displayTitle": "Chapter 12 Mechanical Administration",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "mechanical-administration"
                    },
                    {
                        "displayTitle": "Chapter 13 General Mechanical System Requirements",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "general-mechanical-system-requirements"
                    },
                    {
                        "displayTitle": "Chapter 14 Heating and Cooling Equipment and Appliances",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "heating-and-cooling-equipment-and-appliances"
                    },
                    {
                        "displayTitle": "Chapter 15 Exhaust Systems",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "exhaust-systems"
                    },
                    {
                        "displayTitle": "Chapter 16 Duct Systems",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "duct-systems"
                    },
                    {
                        "displayTitle": "Chapter 17 Combustion Air",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "combustion-air"
                    },
                    {
                        "displayTitle": "Chapter 18 Chimneys and Vents",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "chimneys-and-vents"
                    },
                    {
                        "displayTitle": "Chapter 19 Special Appliances, Equipment and Systems",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "special-appliances-equipment-and-systems"
                    },
                    {
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 21 Hydronic Piping",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "hydronic-piping"
                    },
                    {
                        "displayTitle": "Chapter 22 Special Piping and Storage Systems",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "special-piping-and-storage-systems"
                    },
                    {
                        "displayTitle": "Chapter 23 Solar Thermal Energy Systems",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "solar-thermal-energy-systems"
                    },
                    {
                        "displayTitle": "Part VI \u2014 Fuel Gas",
                        "isCodeDivider": true,
                        "reference": "divider_VI",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Chapter 24 Fuel Gas",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Part VII \u2014 Plumbing",
                        "isCodeDivider": true,
                        "reference": "divider_VII",
                        "slug": "plumbing"
                    },
                    {
                        "displayTitle": "Chapter 25 Plumbing Administration",
                        "isExpandable": true,
                        "reference": "25",
                        "slug": "plumbing-administration"
                    },
                    {
                        "displayTitle": "Chapter 26 General Plumbing Requirements",
                        "isExpandable": true,
                        "reference": "26",
                        "slug": "general-plumbing-requirements"
                    },
                    {
                        "displayTitle": "Chapter 27 Plumbing Fixtures",
                        "isExpandable": true,
                        "reference": "27",
                        "slug": "plumbing-fixtures"
                    },
                    {
                        "displayTitle": "Chapter 28 Water Heaters",
                        "isExpandable": true,
                        "reference": "28",
                        "slug": "water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 29 Water Supply and Distribution",
                        "isExpandable": true,
                        "reference": "29",
                        "slug": "water-supply-and-distribution"
                    },
                    {
                        "displayTitle": "Chapter 30 Sanitary Drainage",
                        "isExpandable": true,
                        "reference": "30",
                        "slug": "sanitary-drainage"
                    },
                    {
                        "displayTitle": "Chapter 31 Vents",
                        "isExpandable": true,
                        "reference": "31",
                        "slug": "vents"
                    },
                    {
                        "displayTitle": "Chapter 32 Traps",
                        "isExpandable": true,
                        "reference": "32",
                        "slug": "traps"
                    },
                    {
                        "displayTitle": "Chapter 33 Storm Drainage",
                        "isExpandable": true,
                        "reference": "33",
                        "slug": "storm-drainage"
                    },
                    {
                        "displayTitle": "Part VIII \u2014 Electrical",
                        "isCodeDivider": true,
                        "reference": "divider_VIII",
                        "slug": "electrical"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 34 <span class=\"code_addition\">Electrical</span> General Requirements",
                        "isExpandable": true,
                        "reference": "34",
                        "slug": "general-requirements"
                    },
                    {
                        "displayTitle": "Chapter 35 Electrical Definitions",
                        "isExpandable": true,
                        "reference": "35",
                        "slug": "electrical-definitions"
                    },
                    {
                        "displayTitle": "Chapter 36 Services",
                        "isExpandable": true,
                        "reference": "36",
                        "slug": "services"
                    },
                    {
                        "displayTitle": "Chapter 37 Branch Circuit and Feeder Requirements",
                        "isExpandable": true,
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements"
                    },
                    {
                        "displayTitle": "Chapter 38 Wiring Methods",
                        "isExpandable": true,
                        "reference": "38",
                        "slug": "wiring-methods"
                    },
                    {
                        "displayTitle": "Chapter 39 Power and Lighting Distribution",
                        "isExpandable": true,
                        "reference": "39",
                        "slug": "power-and-lighting-distribution"
                    },
                    {
                        "displayTitle": "Chapter 40 Devices and Luminaires",
                        "isExpandable": true,
                        "reference": "40",
                        "slug": "devices-and-luminaires"
                    },
                    {
                        "displayTitle": "Chapter 41 Appliance Installation",
                        "isExpandable": true,
                        "reference": "41",
                        "slug": "appliance-installation"
                    },
                    {
                        "displayTitle": "Chapter 42 Swimming Pools",
                        "isExpandable": true,
                        "reference": "42",
                        "slug": "swimming-pools"
                    },
                    {
                        "displayTitle": "Chapter 43 Class 2 Remote-Control, Signaling and Power-Limited Circuits",
                        "isExpandable": true,
                        "reference": "43",
                        "slug": "class-2-remote-control-signaling-and-power-limited-circuits"
                    },
                    {
                        "displayTitle": "Part IX \u2014 Referenced Standards",
                        "isCodeDivider": true,
                        "reference": "divider_IX",
                        "slug": "referenced-standards"
                    },
                    {
                        "displayTitle": "Chapter 44 Referenced Standards",
                        "reference": "44",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix A Sizing and Capacities of Gas Piping",
                        "reference": "A",
                        "slug": "sizing-and-capacities-of-gas-piping"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix B Sizing of Venting Systems Serving Appliances Equipped With Draft Hoods, Category I Appliances, and Appliances Listed for Use With Type B Vents",
                        "reference": "B",
                        "slug": "sizing-of-venting-systems-serving-appliances-equipped-with-draft-hoods-category"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix C Exit Terminals of Mechanical Draft and Direct-Vent Venting Systems",
                        "reference": "C",
                        "slug": "exit-terminals-of-mechanical-draft-and-direct-vent-venting-systems"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix D Recommended Procedure for Safety Inspection of an Existing Appliance Installation",
                        "reference": "D",
                        "slug": "recommended-procedure-for-safety-inspection-of-an-existing-appliance-installatio"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix E Manufactured Housing Used as Dwellings",
                        "reference": "E",
                        "slug": "manufactured-housing-used-as-dwellings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix F Radon Control Methods",
                        "reference": "F",
                        "slug": "radon-control-methods"
                    },
                    {
                        "displayTitle": "Appendix G Piping Standards for Various Applications",
                        "isExpandable": true,
                        "reference": "G",
                        "slug": "piping-standards-for-various-applications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix H Patio Covers",
                        "reference": "H",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix I Private Sewage Disposal",
                        "reference": "I",
                        "slug": "private-sewage-disposal"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix J Existing Buildings and Structures",
                        "reference": "J",
                        "slug": "existing-buildings-and-structures"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix K Sound Transmission",
                        "reference": "K",
                        "slug": "sound-transmission"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix L Permit Fees",
                        "reference": "L",
                        "slug": "permit-fees"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix M Home Day Care\u2014R-3 Occupancy",
                        "reference": "M",
                        "slug": "home-day-care-r-3-occupancy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix N Venting Methods",
                        "reference": "N",
                        "slug": "venting-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix O Automatic Vehicular Gates",
                        "reference": "O",
                        "slug": "automatic-vehicular-gates"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix P Sizing of Water Piping System",
                        "reference": "P",
                        "slug": "sizing-of-water-piping-system"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix Q Reserved",
                        "reference": "Q",
                        "slug": "reserved"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix R Light Straw-Clay Construction",
                        "reference": "R",
                        "slug": "light-straw-clay-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix S Strawbale Construction",
                        "reference": "S",
                        "slug": "strawbale-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix T Recommended Procedure for Worst-Case Testing of Atmospheric Venting Systems Under N1102.4 or N1105 Conditions \u2264 5ACH<sub>50</sub>",
                        "reference": "T",
                        "slug": "recommended-procedure-for-worst-case-testing-of-atmospheric-venting-systems-unde"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix U Solar-Ready Provisions\u2014Detached One- And Two-Family Dwellings, Multiple Single-Family Dwellings (Townhouses)",
                        "reference": "U",
                        "slug": "solar-ready-provisions-detached-one-and-two-family-dwellings-multiple-single-fam"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 37 Branch Circuit and Feeder Requirements",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements",
                        "titleText": "Branch Circuit and Feeder Requirements",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3701 General",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3701",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "General",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "This chapter covers <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeders</a> and specifies the minimum required <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a>, the allowable loads and the required <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeders</a> that serve less than 100 percent of the total <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> load. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">Feeder</a> circuits that serve 100 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> load shall be sized in accordance with the procedures in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/36/services#36\">Chapter 36</a>. [310.15(B)(7)(<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#2\">2</a>)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.1 Scope",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Scope",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch-circuit</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall have <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> not less than the maximum load to be served. Where a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">branch circuit</a> or a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> supplies <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#continuous_load\">continuous loads</a> or any combination of continuous and noncontinuous loads, the minimum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> size, before the application of any adjustment or correction factors, shall have an allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> equal to or greater than the noncontinuous load plus 125 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#continuous_load\">continuous load</a>. [210.19(A)(1)(a) and 215.2(A)(1)(a)] <br/> <br/> <b>Exception:</b> The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounded_conductor\">grounded conductors</a> of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeders</a> that are not connected to an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> shall be permitted to be sized at 100 percent of the continuous and noncontinuous load. [215.1(A)(1) Exception No. 2]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.2 Branch-Circuit and Feeder Ampacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit and Feeder Ampacity",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "Where more than one calculated or tabulated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> could apply for a given circuit length, the lowest value shall be used. [310.15(A)(2)] <br/> <br/> <b>Exception:</b> Where two different <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> apply to adjacent portions of a circuit, the higher <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> shall be permitted to be used beyond the point of transition, a distance equal to 10 feet (3048 mm) or 10 percent of the circuit length figured at the higher <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a>, whichever is less. [310.15(A)(2) Exception]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.3 Selection of Ampacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Selection of Ampacity",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> supplying more than one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a> for cord-and-plug-connected portable loads shall have <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> of not less than the rating of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a>. [210.19(A)(2)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.4 Branch Circuits With More Than One Receptacle",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits With More Than One Receptacle",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3701"
                                        ],
                                        "body": "All <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">multiwire branch circuits</a> shall originate from the same <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a> or similar distribution <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a>. Except where all <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are opened simultaneously by the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a>, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">multiwire branch circuits</a> shall supply only line-to-neutral loads or only one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliance</a>. [210.4(A) and 210.4(C)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3701.5 Multiwire Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3701.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Multiwire Branch Circuits",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.5"
                                                ],
                                                "body": "Each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">multiwire branch circuit</a> shall be provided with a means that will simultaneously disconnect all <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> at the point where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">branch circuit</a> originates. [210.4(B)]",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "service_disconnect",
                                                        "title": "Service Disconnect",
                                                        "descriptionHtml": "<div>The electrical code requires a service disconnect(s) to shut the power off.  It must be in a readily accessible location and may not be in a bathroom.  The disconnect must be permanently labeled.  The device must be suitable for its use and environment.</div>",
                                                        "topics": [
                                                            "Electrical"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "E3701.5.1 Disconnecting Means",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "reference": "E3701.5.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Disconnecting Means",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3701",
                                                    "E3701.5"
                                                ],
                                                "body": "The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> and grounded circuit <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> of each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">multiwire branch circuit</a> shall be grouped by cable ties or similar means in at least one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#location_damp\">location</a> within the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a> or other point of origination. [210.4(D)] <br/> <br/> <b>Exception:</b> Grouping shall not be required where the circuit <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> enter from a cable or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#raceway\">raceway</a> unique to the circuit, thereby making the grouping obvious, or where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> at their terminations with numbered wire markers corresponding to their appropriate circuit number. [210.4(D) Exception].",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3701.5.2 Grouping",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3701.5.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Grouping",
                                                "children": []
                                            }
                                        ]
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3702 Branch Circuit Ratings",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3702",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Branch Circuit Ratings",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "The voltage ratings of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> that supply <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#luminaire\">luminaires</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a> for cord-and-plug-connected loads of up to 1,400 volt-amperes or of less than <sup>1</sup>/<sub>4</sub> horsepower (0.186 kW) shall be limited to a maximum rating of 120 volts, nominal, between <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>. <br/> <br/> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuits</a> that supply cord-and-plug-connected or permanently connected <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> rated at over 1,440 volt-amperes or <sup>1</sup>/<sub>4</sub> horsepower (0.186 kW) and greater shall be rated at 120 volts or 240 volts, nominal. [210.6(A), (B), and (C)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.1 Branch-Circuit Voltage Limitations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Voltage Limitations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuits</a> shall be rated in accordance with the maximum allowable ampere rating or setting of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a>. The rating for other than <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">individual branch circuits</a> shall be 15, 20, 30, 40 and 50 amperes. Where <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> of higher <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> are used, the ampere rating or setting of the specified over-current <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> shall determine the circuit rating. (210.3)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.2 Branch-Circuit Ampere Rating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Ampere Rating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "A 15- or 20-ampere <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_general_purpose\">branch circuit</a> shall be permitted to supply lighting units, or other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>, or a combination of both. The rating of any one cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> not fastened in place shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> ampere rating. The total rating of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> fastened in place, other than <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#luminaire\">luminaires</a>, shall not exceed 50 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> ampere rating where lighting units, cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> not fastened in place, or both, are also supplied. [210.23(A)(1) and (2)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.3 Fifteen- And 20-Ampere Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Fifteen- And 20-Ampere Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "A 30-ampere <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">branch circuit</a> shall be permitted to supply fixed <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>. A rating of any one cord-and-plug-connected <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">branch circuit</a> ampere rating. [210.23(B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.4 Thirty-Ampere Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Thirty-Ampere Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "General-purpose <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> shall supply <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#lighting_outlet\">lighting outlets</a>, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a>, and combinations of such. Multioutlet <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> serving lighting or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a> shall be limited to a maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> rating of 20 amperes. [210.23(A), (B), and (C)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.5 Branch Circuits Serving Multiple Loads or Outlets",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Multiple Loads or Outlets",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> supplying a single motor shall have an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> not less than 125 percent of the motor full-load current rating. [430.22(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.6 Branch Circuits Serving a Single Motor",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving a Single Motor",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "For circuits supplying loads consisting of motor-operated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> that is fastened in place and that has a motor larger than <sup>1</sup>/<sub>8</sub> horsepower (0.093 kW) in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads. [220.18(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.7 Branch Circuits Serving Motor-Operated and Combination Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.7",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Motor-Operated and Combination Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "For circuits supplying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#luminaire\">luminaires</a> having ballasts or LED drivers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps. [220.18(B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.8 Branch-Circuit Inductive and LED Lighting Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 5,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.8",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Inductive and LED Lighting Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "It shall be permissible to calculate the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> load for one range in accordance with <a class=\"autolink\" href=\"#table_E3704.2-2\">Table E3704.2(2)</a>. The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> load for one wall-mounted oven or one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cooking_unit_counter-mounted\">counter-mounted cooking unit</a> shall be the nameplate rating of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliance</a>. The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> load for a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cooking_unit_counter-mounted\">counter-mounted cooking unit</a> and not more than two wall-mounted ovens all supplied from a single <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a> and located in the same room shall be calculated by adding the nameplate ratings of the individual <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> and treating the total as equivalent to one range. (220.55 Note 4)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.9 Branch-Circuit Load for Ranges and Cooking Appliances",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.9",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Load for Ranges and Cooking Appliances",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.9"
                                                ],
                                                "body": "Ranges with a rating of 8.75 kVA or more shall be supplied by a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_multiwire\">branch circuit</a> having a minimum rating of 40 amperes. [210.19(A)(3)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.9.1 Minimum Branch Circuit for Ranges",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.9.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Minimum Branch Circuit for Ranges",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "Electric space-heating and water-heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> shall be considered to be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#continuous_load\">continuous loads</a>. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuits</a> supplying two or more <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a> for fixed electric space-heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> shall be rated 15, 20, 25 or 30 amperes. [424.3(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.10 Branch Circuits Serving Heating Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.10",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Heating Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> supplying multimotor and combination load <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> shall be not less than the minimum circuit <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> marked on the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a>. The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating shall be the size and type marked on the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliance</a>. [440.4(B), 440.35, 440.62(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.11 Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.11",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits for Air-Conditioning and Heat Pump Equipment",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "A room air conditioner shall be considered as a single motor unit in determining its <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> requirements where all the following conditions are met: <ol><li>It is cord- and attachment plug-connected. </li><li>The rating is not more than 40 amperes and 250 volts; single phase. </li><li>Total rated-load current is shown on the room air-conditioner nameplate rather than individual motor currents. </li><li>The rating of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> short-circuit and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ground\">ground</a>-fault protective <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> does not exceed the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>, or the rating of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>, or the rating of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a>, whichever is less. [440.62(A)]</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.12 Branch Circuits Serving Room Air Conditioners",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.12",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits Serving Room Air Conditioners",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.12"
                                                ],
                                                "body": "The total marked rating of a cord- and attachment plug-connected room air conditioner shall not exceed 80 percent of the rating of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_general_purpose\">branch circuit</a> where no other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> are also supplied. [440.62(B)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.12.1 Where No Other Loads Are Supplied",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.12.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Where No Other Loads Are Supplied",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3702",
                                                    "E3702.12"
                                                ],
                                                "body": "The total marked rating of a cord- and attachment plug-connected room air conditioner shall not exceed 50 percent of the rating of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_general_purpose\">branch circuit</a> where lighting or other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room air conditioner and energization of other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a> on the same <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_appliance\">branch circuit</a>, a cord- and attachment-plug-connected room air conditioner shall not exceed 80 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> rating. [440.62(C)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3702.12.2 Where Lighting Units or Other Appliances Are Also Supplied",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3702.12.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Where Lighting Units or Other Appliances Are Also Supplied",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">Outlets</a> installed for the purpose of charging electric vehicles shall be supplied by a separate <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_general_purpose\">branch circuit</a>. Such circuit shall not supply other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a>. (210.17)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.13 Electric Vehicle Branch Circuit",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.13",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Electric Vehicle Branch Circuit",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3702"
                                        ],
                                        "body": "The requirements for circuits having two or more <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a>, or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a>, other than the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a> circuits of Sections <a class=\"autolink\" href=\"#E3703.2\">E3703.2</a>, <a class=\"autolink\" href=\"#E3703.3\">E3703.3</a> and <a class=\"autolink\" href=\"#E3703.4\">E3703.4</a>, are summarized in Table E3702.14. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuits</a> in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling units</a> shall supply only loads within that <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> or loads associated only with that <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a>. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch circuits</a> installed for the purpose of lighting, central alarm, signal, communications or other purposes for public or common areas of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#two-family_dwelling\">two-family dwelling</a> shall not be supplied from <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> that supplies an individual <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a>. (210.24 and 210.25) <br/><br/>\n<table class=\"u-text-center uc_all_borders\"><caption><a id=\"table_E3702.14\" href=\"#table_E3702.14\" class=\"autolink_target\">TABLE E3702.14 </a>(Table 210.24)<br/><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">BRANCH-CIRCUIT</a> REQUIREMENTS-SUMMARY<sup>a, b</sup></caption>\n<tbody>\n<tr>\n<td class=\"u-align-middle uc_all_borders\" rowspan=\"2\">&nbsp;</td>\n<td class=\"u-align-middle uc_all_borders\" colspan=\"3\"><b>CIRCUIT RATING</b></td>\n</tr>\n<tr>\n<td class=\"u-align-middle uc_all_borders\"><b>15 amp</b></td>\n<td class=\"u-align-middle uc_all_borders\"><b>20 amp</b></td>\n<td class=\"u-align-middle uc_all_borders\"><b>30 amp</b></td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a>: <br/>Minimum size (AWG) <br/>circuit <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a></td>\n<td class=\"u-align-middle uc_all_borders\">14</td>\n<td class=\"u-align-middle uc_all_borders\">12</td>\n<td class=\"u-align-middle uc_all_borders\">10</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>- <br/>protection <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating <br/>Ampere rating</td>\n<td class=\"u-align-middle uc_all_borders\">15</td>\n<td class=\"u-align-middle uc_all_borders\">20</td>\n<td class=\"u-align-middle uc_all_borders\">30</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\"><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">Outlet</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a>: <br/>Lampholders permitted <br/><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">Receptacle</a> rating (amperes)</td>\n<td class=\"u-align-middle uc_all_borders\">Any type 15 <br/>maximum</td>\n<td class=\"u-align-middle uc_all_borders\">Any type <br/>15 or 20</td>\n<td class=\"u-align-middle uc_all_borders\">N/A <br/>30</td>\n</tr>\n<tr>\n<td class=\"u-align-middle u-text-left uc_all_borders\">Maximum load (amperes)</td>\n<td class=\"u-align-middle uc_all_borders\">15</td>\n<td class=\"u-align-middle uc_all_borders\">20</td>\n<td class=\"u-align-middle uc_all_borders\">30</td>\n</tr>\n</tbody>\n</table>\n<ol class=\"u-text-12px u-list-lower-alpha\">\n<li>These gages are for copper <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>.</li>\n<li>N/A means not allowed.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3702.14 Branch-Circuit Requirement\u2014Summary",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3702.14",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Requirement\u2014Summary",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3703 Required Branch Circuits",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 1,
                                "numDiagramsOnRef": 0,
                                "reference": "E3703",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Required Branch Circuits",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "Central heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> other than fixed electric space heating shall be supplied by an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">individual branch circuit</a>. Permanently connected air-conditioning <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a>, and auxiliary <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> directly associated with the central heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> such as pumps, motorized valves, humidifiers and electrostatic air cleaners, shall not be prohibited from connecting to the same <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">branch circuit</a> as the central heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a>. (422.12 and 422.12 Exceptions No. 1 and No. 2)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.1 Branch Circuits for Heating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch Circuits for Heating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "A minimum of two 20-ampere-rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> shall be provided to serve all wall and floor <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> located in the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#kitchen\">kitchen</a>, pantry, breakfast area, dining area or similar area of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling\">dwelling</a>. The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#kitchen\">kitchen</a> countertop <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a> shall be served by a minimum of two 20-ampere-rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a>, either or both of which shall also be permitted to supply other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> in the same <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#kitchen\">kitchen</a>, pantry, breakfast and dining area including <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> for refrigeration <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>. [210.11(C)(1) and 210.52(B)(1) and (B)(2)] <br/> <br/> <b>Exception:</b> The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlet</a> for refrigeration <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> shall be permitted to be supplied from an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_individual\">individual branch circuit</a> rated 15 amperes or greater. [210.52(B)(1) Exception No. 2]",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "receptacle_residential_small_appliances",
                                                "title": "Receptacle: Residential Small Appliances",
                                                "descriptionHtml": "<div>Where cooking is to occur the code requires a minimum of two 20 amp circuits to provide power to the wall and countertop outlets that are required in the cooking area to address the higher than usual current that small kitchen appliances and refrigerators typically draw.  In addition to the required 20 amp circuits the code allows for an additional lighting circuit and dedicated appliance circuits to serve specific appliances.</div>",
                                                "topics": [
                                                    "Residential",
                                                    "Electrical",
                                                    "Interior"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "E3703.2 Kitchen and Dining Area Receptacles",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "E3703.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Kitchen and Dining Area Receptacles",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "A minimum of one 20-ampere-rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a> shall be provided for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a> located in the laundry area and shall serve only <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlets</a> located in the laundry area. [210.11(C)(2)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.3 Laundry Circuit",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Laundry Circuit",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "A minimum of one 20-ampere <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit_general_purpose\">branch circuit</a> shall be provided to supply <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#bathroom\">bathroom</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle_outlet\">receptacle outlet</a>(s). Such circuits shall have no other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a>. [210.11(C)(3)] <br/> <br/> <b>Exception:</b> Where the 20-ampere circuit supplies a single <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#bathroom\">bathroom</a>, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#outlet\">outlets</a> for other <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> within the same <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#bathroom\">bathroom</a> shall be permitted to be supplied in accordance with <a class=\"autolink\" href=\"#E3702\">Section E3702</a>. [210.11(C)(3) Exception)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.4 Bathroom Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Bathroom Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "The minimum number of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> shall be determined from the total calculated load and the size or rating of the circuits used. The number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximum specified by <a class=\"autolink\" href=\"#E3702\">Section E3702</a>. [210.11(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.5 Number of Branch Circuits",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Number of Branch Circuits",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3703"
                                        ],
                                        "body": "Where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> load is calculated on a volt-amperes-per-square-foot (m<sup>2</sup>) basis, the wiring system, up to and including the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a>(s), shall have the capacity to serve not less than the calculated load. This load shall be evenly proportioned among multioutlet <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> within the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a>(s). <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> and circuits shall only be required to be installed to serve the connected load. [210.11(B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3703.6 Branch-Circuit Load Proportioning",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3703.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Branch-Circuit Load Proportioning",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3704 Feeder Requirements",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3704",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Feeder Requirements",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">Feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> that do not serve 100 percent of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> load and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be of a size sufficient to carry the load as determined by this chapter. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">Feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall not be required to be larger than the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#service-entrance_conductors_overhead_system\">service-entrance conductors</a> that supply the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a>. The load for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> that serve as the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#main_\">main</a> power <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> to a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> shall be determined as specified in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/36/services#36\">Chapter 36</a> for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#service\">services</a>. [310.15(B)(7)(2) and (3)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.1 Conductor Size",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Conductor Size",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "The minimum load in volt-amperes shall be calculated in accordance with the load calculation procedure prescribed in Table E3704.2(1). The associated table <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">demand factors</a> shall be applied to the actual load to determine the minimum load for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeders</a>. (220.40) <br/><br/>\n<table class=\"uc_all_borders u-text-center\"><caption><a id=\"table_E3704.2-1\" href=\"#table_E3704.2-1\" class=\"autolink_target\">TABLE E3704.2(1)</a> (Table 220.12, 220.14, Table 220.42, 220.50, 220.51, 220.52, 220.53, 220.54, 220.55, and 220.60)<br/><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">FEEDER</a> LOAD CALCULATION</caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>LOAD CALCULATION PROCEDURE</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>APPLIED <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">DEMAND FACTOR</a></b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Lighting and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a>: A unit load of not less than 3 VA per square<br/>foot of total floor area shall constitute the lighting and 120-volt, 15-<br/>and 20-ampere general use <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a> load. 1,500 VA shall be added <br/>for each 20-ampere <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a> serving <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacles</a> in the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#kitchen\">kitchen</a>,<br/>dining room, pantry, breakfast area and laundry area.</td>\n<td class=\"uc_all_borders u-align-middle u-text-left\">100 percent of first 3,000 VA or less and 35 percent of that in excess<br/>of 3,000 VA.</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>Plus</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">Appliances</a> and motors: The nameplate rating load of all fastened-in-<br/>place <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a> other than dryers, ranges, air-conditioning and space-<br/>heating <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a>.</td>\n<td class=\"uc_all_borders u-align-middle u-text-left\">100 percent of load for three or less <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>. <br/>75 percent of load for four or more <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>.</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>Plus</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\" colspan=\"2\">Fixed motors: Full-load current of motors plus 25 percent of the full load current of the largest motor.</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>Plus</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\" colspan=\"2\">Electric clothes dryer: The dryer load shall be 5,000 VA for each dryer circuit or the nameplate rating load of each dryer, whichever is greater.</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>Plus</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\">Cooking <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>: The nameplate rating of ranges, wall-mounted <br/>ovens, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cooking_unit_counter-mounted\">counter-mounted cooking units</a> and other cooking <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a><br/>rated in excess of 1.75 kVA shall be summed.</td>\n<td class=\"uc_all_borders u-align-middle u-text-left\"><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">Demand factors</a> shall be as allowed by Table E3704.2(2).</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>Plus the largest of either the heating or cooling load</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle u-text-left\" colspan=\"2\">Largest of the following two selections: <br/>\n<ol>\n<li>100 percent of the nameplate rating(s) of the air conditioning and cooling, including <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#heat_pump_\">heat pump</a> compressors.</li>\n<li>100 percent of the fixed electric space heating.</li>\n</ol>\n</td>\n</tr>\n</tbody>\n</table>\n<br/>\n<div class=\"u-text-12px\">For SI: 1 square foot = 0.0929 m<sup>2</sup>.</div>\n<br/><br/>\n<table class=\"uc_all_borders u-text-center\"><caption><a id=\"table_E3704.2-2\" href=\"#table_E3704.2-2\" class=\"autolink_target\">TABLE E3704.2(2)</a> (220.55 and Table 220.55)<br/>DEMAND LOADS FOR ELECTRIC RANGES, WALL-MOUNTED OVENS, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cooking_unit_counter-mounted\">COUNTER-MOUNTED COOKING UNITS</a> AND OTHER COOKING <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">APPLIANCES</a> OVER 1<sup>3</sup>/<sub>4</sub> kVA RATING<sup>a, b</sup></caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b>NUMBER OF <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">APPLIANCES</a></b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>MAXIMUM DEMAND<sup>b, c</sup></b></td>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">DEMAND FACTORS</a> (percent)<sup>d</sup></b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>Column A <br/>maximum 12 kVA rating</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Column B <br/>less than 3<sup>1</sup>/<sub>2</sub> kVA rating</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Column C <br/>3<sup>1</sup>/<sub>2</sub> to 8<sup>3</sup>/<sub>4</sub> kVA rating</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">1</td>\n<td class=\"uc_all_borders u-align-middle\">8 kVA</td>\n<td class=\"uc_all_borders u-align-middle\">80</td>\n<td class=\"uc_all_borders u-align-middle\">80</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">2</td>\n<td class=\"uc_all_borders u-align-middle\">11 kVA</td>\n<td class=\"uc_all_borders u-align-middle\">75</td>\n<td class=\"uc_all_borders u-align-middle\">65</td>\n</tr>\n</tbody>\n</table>\n<br/>\n<ol class=\"u-list-lower-alpha u-text-12px\">\n<li>Column A shall be used in all cases except as provided for in Footnote d.</li>\n<li>For ranges all having the same rating and individually rated more than 12 kVA but not more than 27 kVA, the maximum demand in Column A shall be increased 5 percent for each additional kVA of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kVA.</li>\n<li>For ranges of unequal ratings and individually rated more than 8.75 kVA, but none exceeding 27 kVA, an average value of rating shall be computed by adding together the ratings of all ranges to obtain the total connected load (using 12 kVA for any ranges rated less than 12 kVA) and dividing by the total number of ranges; and then the maximum demand in Column A shall be increased 5 percent for each kVA or major fraction thereof by which this average value exceeds 12 kVA.</li>\n<li>Over 1.75 kVA through 8.75 kVA. As an alternative to the method provided in Column A, the nameplate ratings of all ranges rated more than 1.75 kVA but not more than 8.75 kVA shall be added and the sum shall be multiplied by the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">demand factor</a> specified in Column B or C for the given number of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#appliance\">appliances</a>.</li>\n</ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.2 Feeder Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Feeder Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> neutral load shall be the maximum unbalance of the load determined in accordance with this chapter. The maximum unbalanced load shall be the maximum net calculated load between the neutral and any one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a>. For a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#service\">service</a> supplying electric ranges, wall-mounted ovens, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cooking_unit_counter-mounted\">counter-mounted cooking units</a> and electric dryers, the maximum unbalanced load shall be considered as 70 percent of the load on the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>. [220.61(A) and (B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.3 Feeder Neutral Load",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Feeder Neutral Load",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "A unit load of not less than 3 volt-amperes shall constitute the minimum lighting and general use <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a> load for each square foot of floor area (33 VA for each square meter of floor area). The floor area for each floor shall be calculated from the outside dimensions of the building. The calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use. [220.12, Table 220.12, and 220.14(J)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.4 Lighting and General Use Receptacle Load",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Lighting and General Use Receptacle Load",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "The calculated load of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> shall be not less than the sum of the loads on the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> supplied, as determined by <a class=\"autolink\" href=\"#E3704\">Section E3704</a>, after any applicable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#demand_factor\">demand factors</a> permitted by <a class=\"autolink\" href=\"#E3704\">Section E3704</a> have been applied. (220.40)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.5 Ampacity and Calculated Loads",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Ampacity and Calculated Loads",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3704"
                                        ],
                                        "body": "Where a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> supplies <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> in which <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounding_conductor_equipment_egc\">equipment grounding conductors</a> are required, the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> shall include or provide an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounding_conductor_equipment_egc\">equipment grounding conductor</a> that is one or more or a combination of the types specified in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/39/power-and-lighting-distribution#E3908.8\">Section E3908.8</a>, to which the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounding_conductor_equipment_egc\">equipment grounding conductors</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> shall be connected. Where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> supplies a separate building or structure, the requirements of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/36/services#E3607.3.1\">Section E3607.3.1</a> shall apply. (215.6)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3704.6 Equipment Grounding Conductor",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3704.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Equipment Grounding Conductor",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3705 Conductor Sizing and Overcurrent Protection",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3705",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Conductor Sizing and Overcurrent Protection",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">Ampacities</a> for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be determined based in accordance with Table E3705.1 and Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a> and <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a>. [310.15(A)] <br/><br/>\n<table class=\"uc_all_borders u-text-center\"><caption><a id=\"table_E3705.1\" href=\"#table_E3705.1\" class=\"autolink_target\">TABLE E3705.1</a><br/>ALLOWABLE <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">AMPACITIES</a></caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">CONDUCTOR</a> <br/>SIZE</b></td>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"6\"><b><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">CONDUCTOR</a> TEMPERATURE RATING</b></td>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">CONDUCTOR</a> <br/>SIZE</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>60\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>75\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>90\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>60\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>75\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>90\u00b0C</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b>AWG <br/>kcmil</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>TW, UF</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>RHW, THHW,<br/>THW, THWN,<br/>USE, XHHW</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>RHW-2, THHN,<br/>THHW, THW-2,<br/>THWN-2, XHHW,<br/>XHHW-2, USE-2</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>TW, UF</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>RHW, THHW,<br/>THW, THWN,<br/>USE, XHHW</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Types <br/>RHW-2, THHN,<br/>THHW, THW-2,<br/>THWN-2, XHHW,<br/>XHHW-2, USE-2</b></td>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b>AWG <br/>kcmil</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"3\"><b>Copper</b></td>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"3\"><b>Aluminum or copper-clad aluminum</b></td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">14<sup>a</sup></td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">20</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">25</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">\u2014</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">12<sup>a</sup></td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">20</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">25</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">30</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">20</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">25</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">12<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">10<sup>a</sup></td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">30</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">35</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">40</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">25</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">30</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">35</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">10<sup>a</sup></td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">8</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">40</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">50</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">55</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">35</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">40</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">45</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">8</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">6</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">55</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">65</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">40</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">50</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">55</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">6</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">4</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">70</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">85</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">95</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">55</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">65</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">4</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">3</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">85</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">100</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">115</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">65</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">85</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">3</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">2</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">95</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">115</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">130</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">90</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">100</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">2</td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">1</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">110</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">130</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">145</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">85</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">100</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">115</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">1</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">1/0</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">125</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">150</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">170</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">100</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">120</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">135</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">1/0</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">2/0</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">145</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">175</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">195</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">115</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">135</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">150</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">2/0</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">3/0</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">165</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">200</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">225</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">130</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">155</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">175</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">3/0</td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">4/0</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">195</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">230</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">260</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">150</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">180</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">205</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">4/0</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">250</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">215</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">255</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">290</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">170</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">205</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">230</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">250</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">300</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">240</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">285</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">320</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">195</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">230</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">260</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">300</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">350</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">260</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">310</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">350</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">210</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">250</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">280</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">350</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">400</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">280</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">335</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">380</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">225</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">270</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">305</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">400</td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">500</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">320</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">380</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">430</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">260</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">310</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">350</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">500</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">600</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">350</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">420</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">475</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">285</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">340</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">385</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">600</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">700</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">385</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">460</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">520</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">315</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">375</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">425</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">700</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">750</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">400</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">475</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">535</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">320</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">385</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">435</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">750</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">800</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">410</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">490</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">555</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">330</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">395</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">445</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">800</td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">900</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">435</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">520</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">585</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">355</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">425</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">480</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">900</td>\n</tr>\n</tbody>\n</table>\n<br/>\n<div class=\"u-text-12px\">For SI: \u00b0C = [(\u00b0F) - 32]/1.8.\n<ol class=\"u-list-lower-alpha\">\n<li>See <a class=\"autolink\" href=\"#table_E3705.5.3\">Table E3705.5.3</a> for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection limitations.</li>\n</ol>\n</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> specified in <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a> by the appropriate correction factor shown in Table E3705.2. [310.15(B)(2)] <br/><br/>\n<table class=\"uc_all_borders u-text-center\"><caption><a id=\"table_E3705.2\" href=\"#table_E3705.2\" class=\"autolink_target\">TABLE E3705.2 </a>[Table 310.15(B)(2)(a)]<br/>AMBIENT TEMPERATURE CORRECTION FACTORS</caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"5\"><b>For ambient temperatures other than 30\u00b0C (86\u00b0F), multiply the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> specified in the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> <br/>tables by the appropriate correction factor shown below.</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b>Ambient Temperature <br/>(\u00b0C)</b></td>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"3\"><b>Temperature Rating of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductor</a></b></td>\n<td class=\"uc_all_borders u-align-middle\" rowspan=\"2\"><b>Ambient Temperature <br/>(\u00b0F)</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>60\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>75\u00b0C</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>90\u00b0C</b></td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">10 or less</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">1.29</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">1.20</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">1.15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_top_border uc_left_border\">50 or less</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">11-15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.22</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.12</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">51-59</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">16-20</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.15</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.11</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.08</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">60-68</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">21-25</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.08</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.05</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.04</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">69-77</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">26-30</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.00</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.00</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">1.00</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">78-86</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">31-35</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.91</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.94</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.96</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">87-95</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">36-40</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.82</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.88</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.91</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">96-104</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">41-45</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.71</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.82</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.87</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">105-113</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">46-50</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.58</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.82</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">114-122</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">51-55</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.41</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.67</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.76</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">123-131</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">56-60</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.58</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.71</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">132-140</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">61-65</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.47</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.65</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">141-149</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">66-70</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.33</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.58</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">150-158</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">71-75</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.50</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">159-167</td>\n</tr>\n<tr>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">76-80</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">0.41</td>\n<td class=\"uc_right_border uc_no_bottom_border u-align-middle uc_left_border uc_no_top_border\">168-176</td>\n</tr>\n<tr>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">81-85</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">\u2014</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">0.29</td>\n<td class=\"uc_right_border u-align-middle uc_left_border uc_bottom_border uc_no_top_border\">177-185</td>\n</tr>\n</tbody>\n</table>\n<div class=\"u-mt-3\"><span class=\"u-text-12px\">For SI: 1 \u00b0C = [(\u00b0F) - 32]/1.8.</span></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.2 Correction Factor for Ambient Temperatures",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Correction Factor for Ambient Temperatures",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "Where the number of current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> in a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#raceway\">raceway</a> or cable exceeds three, or where single <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> or multiconductor cables are stacked or bundled for distances greater than 24 inches (610 mm) without maintaining spacing and are not installed in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#raceway\">raceways</a>, the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> shall be reduced as shown in Table E3705.3. [310.15(B)(3)] \n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n\n\n<div class=\"u-list-dot-separated-deprecated\">\n<ol>\n\n<li> Adjustment factors shall not apply to <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> in nipples having a length not exceeding 24 inches (610 mm). [310.15(B)(3)(2)]</li>\n\n<li> Adjustment factors shall not apply to underground <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> entering or leaving an outdoor trench if those <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> have physical protection in the form of rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit having a length not exceeding 10 feet (3048 mm) and the number of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> does not exceed four.[310.15(B)(3)(3)]</li>\n\n<li> Adjustment factors shall not apply to type AC cable or to type MC cable without an overall outer jacket meeting all of the following conditions:\n\n<ol>\n\n<li> Each cable has not more than three current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>.</li>\n\n<li> The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are 12 AWG copper.</li>\n\n<li> Not more than 20 current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are bundled, stacked or supported on bridle rings. [310.15(B)(3)(4)]</li>\n\n</ol>\n\n</li>\n\n<li> An adjustment factor of 60 percent shall be applied to Type AC cable and Type MC cable where all of the following conditions apply:\n\n<ol>\n\n<li> The cables do not have an overall outer jacket.</li>\n\n<li> The number of current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> exceeds 20.</li>\n\n<li> The cables are stacked or bundled longer than 24 inches (607 mm) without spacing being maintained. [310.15(B)(3)(5)]</li>\n\n</ol>\n</li>\n\n</ol>\n</div>\n\n</div>\n\n<table class=\"uc_all_borders u-text-center\">\n\n<caption><a id=\"table_E3705.3\" href=\"#table_E3705.3\" class=\"autolink_target\">TABLE E3705.3 </a>[Table 310.15(B)(3)(a)] <br/>\n<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">CONDUCTOR</a> PROXIMITY ADJUSTMENT FACTORS </caption>\n\n<tbody><tr> <td class=\"uc_all_borders u-align-middle\"> <b>NUMBER OF CURRENT-CARRYING <br/> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">CONDUCTORS</a> IN CABLE OR <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#raceway\">RACEWAY</a></b></td> <td class=\"uc_all_borders u-align-middle\"> <b>PERCENT OF VALUES IN <br/> <a class=\"autolink\" href=\"#table_E3705.1\">TABLE E3705.1</a></b></td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 4-6</td> <td class=\"uc_all_borders u-align-middle\"> 80</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 7-9</td> <td class=\"uc_all_borders u-align-middle\"> 70</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 10-20</td> <td class=\"uc_all_borders u-align-middle\"> 50</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 21-30</td> <td class=\"uc_all_borders u-align-middle\"> 45</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 31-40</td> <td class=\"uc_all_borders u-align-middle\"> 40</td> </tr><tr> <td class=\"uc_all_borders u-align-middle\"> 41 and above</td> <td class=\"uc_all_borders u-align-middle\"> 35</td> </tr></tbody></table>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.3 Adjustment Factor for Conductor Proximity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Adjustment Factor for Conductor Proximity",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "The temperature rating associated with the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> shall be so selected and coordinated to not exceed the lowest temperature rating of any connected termination, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a>. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> with temperature ratings higher than specified for terminations shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment, correction, or both. Except where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> is marked otherwise, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> used in determining <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> termination provisions shall be based on <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a>. [110.14(C)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.4 Temperature Limitations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Temperature Limitations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "Except where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> is marked otherwise, termination provisions of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> for circuits rated 100 amperes or less, or marked for 14 AWG through 1 AWG <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>, shall be used only for one of the following: <ol><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> rated 60\u00b0C (140\u00b0F); </li><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> with higher temperature ratings, provided that the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> is determined based on the 60\u00b0C (140\u00b0F) <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> size used; </li><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> with higher temperature ratings where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> is listed and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> for use with such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>; or </li><li>For motors marked with design letters B, C, or D <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> having an insulation rating of 75\u00b0C (167\u00b0F) or higher shall be permitted to be used provided that the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> does not exceed the 75\u00b0C (167\u00b0F) <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a>. [110.14(C)(1)(a)]</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.1 Conductors Rated 60\u00b0C",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors Rated 60\u00b0C",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "Termination provisions of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> for circuits rated over 100 amperes, or marked for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> larger than 1 AWG, shall be used only for: <ol><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> rated 75\u00b0C (167\u00b0F). </li><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> with higher temperature ratings provided that the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> does not exceed the 75\u00b0C (167\u00b0F) <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> size used, or provided that the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> is listed and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> for use with such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a>. [110.14(C)(1)(b)]</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.2 Conductors Rated 75\u00b0C",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors Rated 75\u00b0C",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "Separately installed <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#connector_pressure_solderless\">pressure connectors</a> shall be used with <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> at the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacities</a> not exceeding the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> at the listed and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> temperature rating of the connector. [110.14(C)(2)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.3 Separately Installed Pressure Connectors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.3",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Separately Installed Pressure Connectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">Conductors</a> in NM cable assemblies shall be rated at 90\u00b0C (194\u00b0F). Types NM, NMC, and NMS cable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> by the markings NM-B, NMC-B, and NMS-B meet this requirement. The allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of Types NM, NMC, and NMS cable shall not exceed that of 60\u00b0C (140\u00b0F) rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> and shall comply with <a class=\"autolink\" href=\"#E3705.1\">Section E3705.1</a> and <a class=\"autolink\" href=\"#table_E3705.5.3\">Table E3705.5.3</a>. The 90\u00b0C (194\u00b0F) rating shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment and calculations provided that the final corrected or adjusted <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> does not exceed that for a 60\u00b0C (140\u00b0F) rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a>. Where more than two NM cables containing two or more current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are installed, without maintaining spacing between the cables, through the same opening in wood framing that is to be sealed with thermal insulation, caulk or sealing foam, the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> shall be adjusted in accordance with <a class=\"autolink\" href=\"#table_E3705.3\">Table E3705.3</a>. Where more than two NM cables containing two or more current-carrying <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> are installed in contact with thermal insulation without maintaining spacing between cables, the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> shall be adjusted in accordance with <a class=\"autolink\" href=\"#table_E3705.3\">Table E3705.3</a>. (334.80 and 334.112)",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.4 Conductors of Type NM Cable",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.4",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors of Type NM Cable",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.4"
                                                ],
                                                "body": "Where used as a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> wiring method within the interior of a building and installed in thermal insulation, the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> in Type SE cable assemblies shall be in accordance with the 60\u00b0C (140\u00b0F) <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> temperature rating. The maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> temperature rating shall be permitted to be used for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> adjustment and correction purposes, provided that the final derated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> does not exceed that for a 60\u00b0C (140\u00b0F) rated <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a>. [338.10(B)(4)(a)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.4.5 Conductors of Type SE Cable",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.4.5",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Conductors of Type SE Cable",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "All <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch-circuit</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be protected against <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> by an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> installed at the point where the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> receive their supply. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> shall not be connected in series with a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounded_conductor\">grounded conductor</a>. <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> protection and allowable loads for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuits</a> and for <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeders</a> that do not serve as the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#main_\">main</a> power <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> to the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#dwelling_unit\">dwelling unit</a> load shall be in accordance with this chapter. <br/> <br/> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">Branch-circuit</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> shall be protected by <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> having a rating or setting not exceeding the allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> specified in <a class=\"autolink\" href=\"#table_E3705.1\">Table E3705.1</a> and Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a>, <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a> and <a class=\"autolink\" href=\"#E3705.4\">E3705.4</a> except where otherwise permitted or required in Sections <a class=\"autolink\" href=\"#E3705.5.1\">E3705.5.1</a> through <a class=\"autolink\" href=\"#E3705.5.3\">E3705.5.3</a>. [240.4, 240.21, and 310.15(B)(7)(2)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.5 Overcurrent Protection Required",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Overcurrent Protection Required",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "Cords shall be protected in accordance with <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/39/power-and-lighting-distribution#E3909.2\">Section E3909.2</a>. [240.5(B)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.1 Cords",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.1",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Cords",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "The next higher standard <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating, above the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> being protected, shall be permitted to be used, provided that all of the following conditions are met: <ol><li>The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> being protected are not part of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#branch_circuit\">branch circuit</a> supplying more than one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#receptacle\">receptacle</a> for cord- and plug-connected portable loads. </li><li>The <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> does not correspond with the standard ampere rating of a fuse or a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a> without <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overload\">overload</a> trip adjustments above its rating (but that shall be permitted to have other trip or rating adjustments). </li><li>The next higher standard <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating does not exceed 400 amperes. [240.4(B)]</li></ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.2 Overcurrent Devices of the Next Higher Rating",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.2",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Overcurrent Devices of the Next Higher Rating",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "Except as specifically permitted by <a class=\"autolink\" href=\"#E3705.5.4\">Section E3705.5.4</a>, the rating of <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> shall not exceed the ratings shown in Table E3705.5.3 for the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> specified therein. [240.4(D)] <br/><br/>\n<table class=\"u-text-center uc_all_borders\"><caption><a id=\"table_E3705.5.3\" href=\"#table_E3705.5.3\" class=\"autolink_target\">TABLE E3705.5.3 </a>[240.4(D)]<br/><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">OVERCURRENT</a>-PROTECTION RATING</caption>\n<tbody>\n<tr>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>COPPER</b></td>\n<td class=\"uc_all_borders u-align-middle\" colspan=\"2\"><b>ALUMINUM OR COPPER-CLAD ALUMINUM</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\"><b>Size <br/>(AWG)</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>- <br/>protection-<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating<sup>a</sup></b> <br/><b>(amps)</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Size <br/>(AWG)</b></td>\n<td class=\"uc_all_borders u-align-middle\"><b>Maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>- <br/>protection-<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating<sup>a</sup></b> <br/><b>(amps)</b></td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">14</td>\n<td class=\"uc_all_borders u-align-middle\">15</td>\n<td class=\"uc_all_borders u-align-middle\">12</td>\n<td class=\"uc_all_borders u-align-middle\">15</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">12</td>\n<td class=\"uc_all_borders u-align-middle\">20</td>\n<td class=\"uc_all_borders u-align-middle\">10</td>\n<td class=\"uc_all_borders u-align-middle\">25</td>\n</tr>\n<tr>\n<td class=\"uc_all_borders u-align-middle\">10</td>\n<td class=\"uc_all_borders u-align-middle\">30</td>\n<td class=\"uc_all_borders u-align-middle\">8</td>\n<td class=\"uc_all_borders u-align-middle\">30</td>\n</tr>\n</tbody>\n</table>\n<ol class=\"u-text-12px u-list-lower-alpha\">\n<li>The maximum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a>-protection-<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> rating shall not exceed the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a> allowable <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ampacity\">ampacity</a> determined by the application of the correction and adjustment factors in accordance with Sections <a class=\"autolink\" href=\"#E3705.2\">E3705.2</a> and <a class=\"autolink\" href=\"#E3705.3\">E3705.3</a>.</li>\n</ol>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.3 Small Conductors",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.3",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Small Conductors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "37",
                                                    "E3705",
                                                    "E3705.5"
                                                ],
                                                "body": "Air-conditioning and <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#heat_pump_\">heat pump</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> circuit <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be permitted to be protected against <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> in accordance with <a class=\"autolink\" href=\"#E3702.11\">Section E3702.11</a>. [240.4(G)]",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "E3705.5.4 Air-Conditioning and Heat Pump Equipment",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "E3705.5.4",
                                                "slug": "branch-circuit-and-feeder-requirements",
                                                "titleText": "Air-Conditioning and Heat Pump Equipment",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "The standard ampere ratings for fuses and inverse time <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#circuit_breaker\">circuit breakers</a> shall be considered 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350 and 400 amperes. (240.6)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.6 Fuses and Fixed Trip Circuit Breakers",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.6",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Fuses and Fixed Trip Circuit Breakers",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> shall: <ol><li>Be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#accessible_readily\">readily accessible</a>. [240.24(A)] </li><li>Not be located where they will be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#exposed\">exposed</a> to physical damage. [240.24(C)] </li><li>Not be located where they will be in the vicinity of easily ignitible material such as in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#clothes_closet\">clothes closets</a>. [240.24(D)] </li><li>Not be located in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#bathroom\">bathrooms</a>. [240.24(E)] </li><li>Not be located over steps of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#stairway_\">stairway</a>. </li><li>Be installed so that the center of the grip of the operating handle of the switch or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a>, when in its highest position, is not more than 6 feet 7 inches (2007 mm) above the floor or working platform. [240.24(A)] </li></ol><b>Exceptions:</b><ol><li>This section shall not apply to supplementary <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection that is integral to <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a>. [240.24(A)(2)] </li><li><a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> installed adjacent to the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#utilization_equipment\">utilization equipment</a> that they supply shall be permitted to be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#accessible_readily\">accessible</a> by portable means. [240.24(A)(4)]</li></ol>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.7 Location of Overcurrent Devices in or on Premises",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.7",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Location of Overcurrent Devices in or on Premises",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "Each occupant shall have ready access to all <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> protecting the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> supplying that occupancy. [240.24(B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.8 Ready Access for Occupants",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.8",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Ready Access for Occupants",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3705"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">Overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> shall be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#enclosed\">enclosed</a> in <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cabinet\">cabinets</a>, <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#cutout_box\">cutout boxes</a>, or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#equipment\">equipment</a> assemblies. The operating handle of a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#circuit_breaker\">circuit breaker</a> shall be permitted to be <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#accessible_readily\">accessible</a> without opening a door or cover. [240.30(A) and (B)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3705.9 Enclosures for Overcurrent Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3705.9",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Enclosures for Overcurrent Devices",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "37"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section E3706 Panelboards",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "E3706",
                                "slug": "branch-circuit-and-feeder-requirements",
                                "titleText": "Panelboards",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "All <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboards</a> shall have a rating not less than that of the minimum <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#service\">service</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#feeder\">feeder</a> capacity required for the calculated load. (408.30)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.1 Panelboard Rating",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.1",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Rating",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "All circuits and circuit modifications shall be legibly <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> as to their clear, evident, and specific purpose or use. The identification shall include an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#approved\">approved</a> degree of detail that allows each circuit to be distinguished from all others. Spare positions that contain unused <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> or <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#switches\">switches</a> shall be described accordingly. The identification shall be included in a circuit directory located on the face of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a> <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#enclosure\">enclosure</a> or inside the panel door. Circuits shall not be described in a manner that depends on transient conditions of occupancy. [408.4(A)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.2 Panelboard Circuit Identification",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.2",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Circuit Identification",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "In addition to the requirement of <a class=\"autolink\" href=\"#E3706.1\">Section E3706.1</a>, a <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a> shall be protected by an <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> having a rating not greater than that of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a>. Such <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protective <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> shall be located within or at any point on the supply side of the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a>. (408.36)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.3 Panelboard Overcurrent Protection",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.3",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Panelboard Overcurrent Protection",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "Each <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounded_conductor\">grounded conductor</a> shall terminate within the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#panelboard\">panelboard</a> on an individual terminal that is not also used for another <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a>, except that <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#grounded_conductor\">grounded conductors</a> of circuits with parallel <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be permitted to terminate on a single terminal where the terminal is <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#identified\">identified</a> for connection of more than one <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductor</a>. (408.41 and 408.41 Exception)",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.4 Grounded Conductor Terminations",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.4",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Grounded Conductor Terminations",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "37",
                                            "E3706"
                                        ],
                                        "body": "Plug-in-type <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#overcurrent\">overcurrent</a> protection <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">devices</a> or plug-in-type <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/2/definitions#main_\">main</a> lug assemblies that are back-fed and used to terminate field-installed <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#ungrounded\">ungrounded</a> supply <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#conductor\">conductors</a> shall be secured in place by an additional fastener that requires other than a pull to release the <a class=\"autolink\" href=\"/viewer/alabama/irc-2015/chapter/35/electrical-definitions#device\">device</a> from the mounting means on the panel. [408.36(D)]",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "E3706.5 Back-Fed Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "E3706.5",
                                        "slug": "branch-circuit-and-feeder-requirements",
                                        "titleText": "Back-Fed Devices",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "37"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "alabama",
        "urlFormPub": "irc-2015",
        "chapterRef": "37",
        "chapterName": "branch-circuit-and-feeder-requirements"
    },
    "buildId": "RZSwz8uFB9jvXr56FjNnx",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}