{
    "props": {
        "pageProps": {
            "missingRequiredLogin": false,
            "title": "Chapter 20 Boilers and Water Heaters: Georgia Residential Code 2024 | UpCodes",
            "leanChapterViewerData": {
                "basePubName": "International Residential Code 2024 (IRC 2024)",
                "codeGroupingYear": "2026",
                "codeName": "Georgia Residential Code 2024",
                "codeUuid": "392b0257-5cd1-4877-9b4b-f8cf3910c94f",
                "codeVersions": [
                    {
                        "codeUuid": "392b0257-5cd1-4877-9b4b-f8cf3910c94f",
                        "name": "Original Adoption",
                        "effectiveStartDate": "2026-01-01",
                        "shortformUrlName": "irc-2024",
                        "activeStatus": "active"
                    }
                ],
                "ingesterAmendmentsEnabled": false,
                "ingesterCodeUnitsEnabled": false,
                "isAmendStylingEnabled": true,
                "isCorrespondable": true,
                "jurisKey": "georgia",
                "jurisName": "Georgia",
                "metaInfoUrl": "/viewer/georgia/irc-2024",
                "modelCodeUrl": null,
                "placeholder": "Search Georgia Residential Code 2024",
                "pubKey": "int_residential_code_2024",
                "pubPrefix": "int_residential_code",
                "shortformPubName": "irc-2024",
                "withAmendments": true,
                "chapterRef": "20",
                "publisher": "icc",
                "hasLinkedResources": false,
                "initialNonChapterTocLines": [
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2001.1.1 Standards",
                                        "hasExpanderArrow": false,
                                        "href": "#M2001.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2001.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2001.1 Installation",
                                "hasExpanderArrow": true,
                                "href": "#M2001.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.2 Clearance",
                                "hasExpanderArrow": false,
                                "href": "#M2001.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.3 Valves",
                                "hasExpanderArrow": false,
                                "href": "#M2001.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2001.4 Flood-Resistant Installation",
                                "hasExpanderArrow": false,
                                "href": "#M2001.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2001.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2001 Boilers",
                        "hasExpanderArrow": true,
                        "href": "#M2001",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2001"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.1 Safety Controls",
                                "hasExpanderArrow": false,
                                "href": "#M2002.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.2 Hot Water Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.3 Steam Boiler Gauges",
                                "hasExpanderArrow": false,
                                "href": "#M2002.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.3"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2002.4.1 Requirements for Discharge Pipe",
                                        "hasExpanderArrow": false,
                                        "href": "#M2002.4.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2002.4.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2002.4 Pressure Relief Valve",
                                "hasExpanderArrow": true,
                                "href": "#M2002.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.4"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.5 Boiler Low-Water Cutoff",
                                "hasExpanderArrow": false,
                                "href": "#M2002.5",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.5"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2002.6 Operation",
                                "hasExpanderArrow": false,
                                "href": "#M2002.6",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2002.6"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2002 Operating and Safety Controls",
                        "hasExpanderArrow": true,
                        "href": "#M2002",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2002"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2003.1.1 Pressurized Expansion Tanks",
                                        "hasExpanderArrow": false,
                                        "href": "#M2003.1.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2003.1.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2003.1 General",
                                "hasExpanderArrow": true,
                                "href": "#M2003.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2003.2 Minimum Capacity",
                                "hasExpanderArrow": false,
                                "href": "#M2003.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2003.2"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2003 Expansion Tanks",
                        "hasExpanderArrow": true,
                        "href": "#M2003",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2003"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2004.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2004.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2004.1"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2004 Water Heaters Used for Space Heating",
                        "hasExpanderArrow": true,
                        "href": "#M2004",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2004"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2005.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.1"
                            },
                            {
                                "amendType": null,
                                "children": [
                                    {
                                        "amendType": null,
                                        "children": [],
                                        "depth": 3,
                                        "displayTitle": "M2005.2.1 Water Heater Access",
                                        "hasExpanderArrow": false,
                                        "href": "#M2005.2.1",
                                        "isCodeDivider": false,
                                        "isCodeDividerClickable": false,
                                        "reference": "M2005.2.1"
                                    }
                                ],
                                "depth": 2,
                                "displayTitle": "M2005.2 Prohibited Locations",
                                "hasExpanderArrow": true,
                                "href": "#M2005.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.3 Electric Water Heaters",
                                "hasExpanderArrow": false,
                                "href": "#M2005.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.3"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2005.4 Supplemental Water-Heating Devices",
                                "hasExpanderArrow": false,
                                "href": "#M2005.4",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2005.4"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2005 Water Heaters",
                        "hasExpanderArrow": true,
                        "href": "#M2005",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2005"
                    },
                    {
                        "amendType": null,
                        "children": [
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.1 General",
                                "hasExpanderArrow": false,
                                "href": "#M2006.1",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.1"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.2 Clearances",
                                "hasExpanderArrow": false,
                                "href": "#M2006.2",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.2"
                            },
                            {
                                "amendType": null,
                                "children": [],
                                "depth": 2,
                                "displayTitle": "M2006.3 Bypass Valves",
                                "hasExpanderArrow": false,
                                "href": "#M2006.3",
                                "isCodeDivider": false,
                                "isCodeDividerClickable": false,
                                "reference": "M2006.3"
                            }
                        ],
                        "depth": 1,
                        "displayTitle": "M2006 Pool Heaters",
                        "hasExpanderArrow": true,
                        "href": "#M2006",
                        "isCodeDivider": false,
                        "isCodeDividerClickable": false,
                        "reference": "M2006"
                    }
                ],
                "title": "Chapter 20 Boilers and Water Heaters: Georgia Residential Code 2024 | UpCodes",
                "leanChapterLines": [
                    {
                        "displayTitle": "Part I\u2014 Administrative",
                        "isCodeDivider": true,
                        "reference": "divider_0_I\u2014",
                        "slug": "administrative"
                    },
                    {
                        "displayTitle": "Chapter 1 Scope and Administration",
                        "isExpandable": true,
                        "reference": "1",
                        "slug": "scope-and-administration"
                    },
                    {
                        "displayTitle": "Part II\u2014 Definitions",
                        "isCodeDivider": true,
                        "reference": "divider_0_II\u2014",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Chapter 2 Definitions",
                        "isExpandable": true,
                        "reference": "2",
                        "slug": "definitions"
                    },
                    {
                        "displayTitle": "Part III\u2014 Building Planning and Construction",
                        "isCodeDivider": true,
                        "reference": "divider_0_III\u2014",
                        "slug": "building-planning-and-construction"
                    },
                    {
                        "displayTitle": "Chapter 3 Building Planning",
                        "isExpandable": true,
                        "reference": "3",
                        "slug": "building-planning"
                    },
                    {
                        "displayTitle": "Chapter 4 Foundations",
                        "isExpandable": true,
                        "reference": "4",
                        "slug": "foundations"
                    },
                    {
                        "displayTitle": "Chapter 5 Floors",
                        "isExpandable": true,
                        "reference": "5",
                        "slug": "floors"
                    },
                    {
                        "displayTitle": "Chapter 6 Wall Construction",
                        "isExpandable": true,
                        "reference": "6",
                        "slug": "wall-construction"
                    },
                    {
                        "displayTitle": "Chapter 7 Wall Covering",
                        "isExpandable": true,
                        "reference": "7",
                        "slug": "wall-covering"
                    },
                    {
                        "displayTitle": "Chapter 8 Roof-Ceiling Construction",
                        "isExpandable": true,
                        "reference": "8",
                        "slug": "roof-ceiling-construction"
                    },
                    {
                        "displayTitle": "Chapter 9 Roof Assemblies",
                        "isExpandable": true,
                        "reference": "9",
                        "slug": "roof-assemblies"
                    },
                    {
                        "displayTitle": "Chapter 10 Chimneys and Fireplaces",
                        "isExpandable": true,
                        "reference": "10",
                        "slug": "chimneys-and-fireplaces"
                    },
                    {
                        "displayTitle": "Part IV\u2014 Energy Conservation",
                        "isCodeDivider": true,
                        "reference": "divider_0_IV\u2014",
                        "slug": "energy-conservation"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">11</span> <span class=\"code_deletion\">[RE] Energy Efficiency</span>",
                        "reference": "11",
                        "slug": "re-energy-efficiency"
                    },
                    {
                        "displayTitle": "Part V\u2014 Mechanical",
                        "isCodeDivider": true,
                        "reference": "divider_0_V\u2014",
                        "slug": "mechanical"
                    },
                    {
                        "displayTitle": "Chapter 12 Mechanical Administration",
                        "isExpandable": true,
                        "reference": "12",
                        "slug": "mechanical-administration"
                    },
                    {
                        "displayTitle": "Chapter 13 General Mechanical System Requirements",
                        "isExpandable": true,
                        "reference": "13",
                        "slug": "general-mechanical-system-requirements"
                    },
                    {
                        "displayTitle": "Chapter 14 Heating and Cooling Equipment and Appliances",
                        "isExpandable": true,
                        "reference": "14",
                        "slug": "heating-and-cooling-equipment-and-appliances"
                    },
                    {
                        "displayTitle": "Chapter 15 Exhaust Systems",
                        "isExpandable": true,
                        "reference": "15",
                        "slug": "exhaust-systems"
                    },
                    {
                        "displayTitle": "Chapter 16 Duct Systems",
                        "isExpandable": true,
                        "reference": "16",
                        "slug": "duct-systems"
                    },
                    {
                        "displayTitle": "Chapter 17 Combustion Air",
                        "isExpandable": true,
                        "reference": "17",
                        "slug": "combustion-air"
                    },
                    {
                        "displayTitle": "Chapter 18 Chimneys and Vents",
                        "isExpandable": true,
                        "reference": "18",
                        "slug": "chimneys-and-vents"
                    },
                    {
                        "displayTitle": "Chapter 19 Special Appliances, Equipment and Systems",
                        "isExpandable": true,
                        "reference": "19",
                        "slug": "special-appliances-equipment-and-systems"
                    },
                    {
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "isExpandable": true,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters"
                    },
                    {
                        "displayTitle": "Chapter 21 Hydronic Piping",
                        "isExpandable": true,
                        "reference": "21",
                        "slug": "hydronic-piping"
                    },
                    {
                        "displayTitle": "Chapter 22 Special Piping and Storage Systems",
                        "isExpandable": true,
                        "reference": "22",
                        "slug": "special-piping-and-storage-systems"
                    },
                    {
                        "displayTitle": "Chapter 23 Solar Thermal Energy Systems",
                        "isExpandable": true,
                        "reference": "23",
                        "slug": "solar-thermal-energy-systems"
                    },
                    {
                        "displayTitle": "Part VI\u2014 Fuel Gas",
                        "isCodeDivider": true,
                        "reference": "divider_0_VI\u2014",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Chapter 24 Fuel Gas",
                        "isExpandable": true,
                        "reference": "24",
                        "slug": "fuel-gas"
                    },
                    {
                        "displayTitle": "Part VII\u2014 Plumbing",
                        "isCodeDivider": true,
                        "reference": "divider_0_VII\u2014",
                        "slug": "plumbing"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">25</span> <span class=\"code_deletion\">Plumbing Administration</span>",
                        "reference": "25",
                        "slug": "plumbing-administration"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">26</span> <span class=\"code_deletion\">General Plumbing Requirements</span>",
                        "reference": "26",
                        "slug": "general-plumbing-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">27</span> <span class=\"code_deletion\">Plumbing Fixtures</span>",
                        "reference": "27",
                        "slug": "plumbing-fixtures"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">28</span> <span class=\"code_deletion\">Water Heaters</span>",
                        "reference": "28",
                        "slug": "water-heaters"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">29</span> <span class=\"code_deletion\">Water Supply and Distribution</span>",
                        "reference": "29",
                        "slug": "water-supply-and-distribution"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">30</span> <span class=\"code_deletion\">Sanitary Drainage</span>",
                        "reference": "30",
                        "slug": "sanitary-drainage"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">31</span> <span class=\"code_deletion\">Vents</span>",
                        "reference": "31",
                        "slug": "vents"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">32</span> <span class=\"code_deletion\">Traps</span>",
                        "reference": "32",
                        "slug": "traps"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">33</span> <span class=\"code_deletion\">Storm Drainage</span>",
                        "reference": "33",
                        "slug": "storm-drainage"
                    },
                    {
                        "displayTitle": "Part VIII\u2014 Electrical",
                        "isCodeDivider": true,
                        "reference": "divider_0_VIII\u2014",
                        "slug": "electrical"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">34</span> <span class=\"code_deletion\">General Requirements</span>",
                        "reference": "34",
                        "slug": "general-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">35</span> <span class=\"code_deletion\">Electrical Definitions</span>",
                        "reference": "35",
                        "slug": "electrical-definitions"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">36</span> <span class=\"code_deletion\">Services</span>",
                        "reference": "36",
                        "slug": "services"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">37</span> <span class=\"code_deletion\">Branch Circuit and Feeder Requirements</span>",
                        "reference": "37",
                        "slug": "branch-circuit-and-feeder-requirements"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">38</span> <span class=\"code_deletion\">Wiring Methods</span>",
                        "reference": "38",
                        "slug": "wiring-methods"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">39</span> <span class=\"code_deletion\">Power and Lighting Distribution</span>",
                        "reference": "39",
                        "slug": "power-and-lighting-distribution"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">40</span> <span class=\"code_deletion\">Devices and Luminaires</span>",
                        "reference": "40",
                        "slug": "devices-and-luminaires"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">41</span> <span class=\"code_deletion\">Appliance Installation</span>",
                        "reference": "41",
                        "slug": "appliance-installation"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">42</span> <span class=\"code_deletion\">Swimming Pools</span>",
                        "reference": "42",
                        "slug": "swimming-pools"
                    },
                    {
                        "alwaysShowDeletionAmend": true,
                        "amendType": "deletion",
                        "displayTitle": "Chapter <span class=\"code_deletion\">43</span> <span class=\"code_deletion\">Class 2 Remote-Control, Signaling and Power-Limited Circuits</span>",
                        "reference": "43",
                        "slug": "class-2-remote-control-signaling-and-power-limited-circuits"
                    },
                    {
                        "displayTitle": "Part IX\u2014 Referenced Standards",
                        "isCodeDivider": true,
                        "reference": "divider_0_IX\u2014",
                        "slug": "referenced-standards"
                    },
                    {
                        "amendType": "edit",
                        "displayTitle": "Chapter 44 Referenced Standards",
                        "reference": "44",
                        "slug": "referenced-standards"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix AA Board of Appeals",
                        "reference": "AA",
                        "slug": "board-of-appeals"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix AB Permit Fees",
                        "reference": "AB",
                        "slug": "permit-fees"
                    },
                    {
                        "displayTitle": "Appendix AC Reserved",
                        "reference": "AC",
                        "slug": "reserved"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Appendix AY Ungraded Lumber",
                        "isExpandable": true,
                        "reference": "new_AY",
                        "slug": "ungraded-lumber"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BA Manufactured Housing Used as Dwellings",
                        "reference": "BA",
                        "slug": "manufactured-housing-used-as-dwellings"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BB Tiny Houses",
                        "reference": "BB",
                        "slug": "tiny-houses"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BC Accessory Dwelling Units (ADU)",
                        "reference": "BC",
                        "slug": "accessory-dwelling-units-adu"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BD Home Day Care Occupancy",
                        "reference": "BD",
                        "slug": "home-day-care-occupancy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BE Radon Control Methods",
                        "reference": "BE",
                        "slug": "radon-control-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BF Patio Covers",
                        "reference": "BF",
                        "slug": "patio-covers"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BG Sound Transmission",
                        "reference": "BG",
                        "slug": "sound-transmission"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BH Automatic Vehicular Gates",
                        "reference": "BH",
                        "slug": "automatic-vehicular-gates"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BI Light Straw-Clay Construction",
                        "reference": "BI",
                        "slug": "light-straw-clay-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BJ Strawbale Construction",
                        "reference": "BJ",
                        "slug": "strawbale-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BK Cob Construction (Monolithic Adobe)",
                        "reference": "BK",
                        "slug": "cob-construction-monolithic-adobe"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BL Hemp-Lime (HempCrete) Construction",
                        "reference": "BL",
                        "slug": "hemp-lime-hempcrete-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BM 3D-Printed Building Construction",
                        "reference": "BM",
                        "slug": "3d-printed-building-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BN Extended Plate Wall Construction",
                        "reference": "BN",
                        "slug": "extended-plate-wall-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix BO Existing Buildings and Structures",
                        "reference": "BO",
                        "slug": "existing-buildings-and-structures"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CA Sizing and Capacities of Gas Piping",
                        "reference": "CA",
                        "slug": "sizing-and-capacities-of-gas-piping"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CB Sizing of Venting Systems Serving Appliances Equipped With Draft Hoods, Category I Appliances and Appliances Listed for Use With Type B Vents",
                        "reference": "CB",
                        "slug": "sizing-of-venting-systems-serving-appliances-equipped-with-draft-hoods-category"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CC Recommended Procedure for Safety Inspection of an Existing Appliance Installation",
                        "reference": "CC",
                        "slug": "recommended-procedure-for-safety-inspection-of-an-existing-appliance-installatio"
                    },
                    {
                        "displayTitle": "Appendix CD Piping Standards for Various Applications",
                        "isExpandable": true,
                        "reference": "CD",
                        "slug": "piping-standards-for-various-applications"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CE Venting Methods",
                        "reference": "CE",
                        "slug": "venting-methods"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CF Sizing of Water Piping System",
                        "reference": "CF",
                        "slug": "sizing-of-water-piping-system"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CG Nonsewered Sanitation Systems",
                        "reference": "CG",
                        "slug": "nonsewered-sanitation-systems"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix CH Private Sewage Disposal",
                        "reference": "CH",
                        "slug": "private-sewage-disposal"
                    },
                    {
                        "displayTitle": "Appendix NA Reserved",
                        "reference": "NA",
                        "slug": "reserved"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NB (RB) Solar-Ready Provisions\u2014Detached One- And Two-Family Dwellings and Townhouses",
                        "reference": "NB",
                        "slug": "rb-solar-ready-provisions-detached-one-and-two-family-dwellings-and-townhouses"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NC (RC) Zero Net Energy Residential Building Provisions",
                        "reference": "NC",
                        "slug": "rc-zero-net-energy-residential-building-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix ND (rd) Electric Energy Storage Provisions",
                        "reference": "ND",
                        "slug": "rd-electric-energy-storage-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NE (RE) Electric Vehicle Charging Infrastructure",
                        "reference": "NE",
                        "slug": "re-electric-vehicle-charging-infrastructure"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NF (RF) Alternative Building Thermal Envelope Insulation R -Value Options",
                        "reference": "NF",
                        "slug": "rf-alternative-building-thermal-envelope-insulation-r-value-options"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NG (RG) 2024 IECC Stretch Code",
                        "reference": "NG",
                        "slug": "rg-2024-iecc-stretch-code"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NH (RH) Operational Carbon Rating and Energy Reporting",
                        "reference": "NH",
                        "slug": "rh-operational-carbon-rating-and-energy-reporting"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NI (RI) On-Site Renewable Energy",
                        "reference": "NI",
                        "slug": "ri-on-site-renewable-energy"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NJ (RJ) Demand Responsive Controls",
                        "reference": "NJ",
                        "slug": "rj-demand-responsive-controls"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NK (Rk) Electric-Ready Residential Building Provisions",
                        "reference": "NK",
                        "slug": "rk-electric-ready-residential-building-provisions"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Appendix NL (Rl) Renewable Energy Infrastructure",
                        "reference": "NL",
                        "slug": "rl-renewable-energy-infrastructure"
                    },
                    {
                        "amendType": "addition",
                        "displayTitle": "Appendix U Disaster Resilient Construction",
                        "isExpandable": true,
                        "reference": "new_U",
                        "slug": "disaster-resilient-construction"
                    },
                    {
                        "disabled": true,
                        "displayTitle": "Resource A All-Electric Residential Buildings",
                        "reference": "resource_A",
                        "slug": "all-electric-residential-buildings"
                    }
                ],
                "leanCodeSectionsTree": [
                    {
                        "ancestorRefs": [],
                        "body": "<div class=\"u-mt-4\"><div class=\"u-mb-3 u-font-bold u-mt-3\">User notes:</div><div class=\"u-mb-3 u-italic u-mt-3\"><span class=\"u-font-bold\">About this chapter: </span> Chapter 20 is specific to <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> and water&nbsp;heaters. The provisions of this chapter apply to appliances generally without regard to the energy source. Gas-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> and <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> are also addressed in <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/24/fuel-gas#24\">Chapter 24</a>; therefore, Chapters 20 and <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/24/fuel-gas#24\">24</a> both apply to such appliances.</div><div class=\"u-mb-3 u-italic u-mt-3\"><span class=\"u-font-bold\">Code development reminder:</span> Code change proposals to this chapter will be considered by the IRC\u2014<a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#plumbing\">Plumbing</a>/<a class=\"autolink\" href=\"/viewer/georgia/imc-2024\">Mechanical Code</a> Development Committee during the 2024 (Group A) Code Development Cycle.</div></div>",
                        "depth": 0,
                        "diagrams": [],
                        "displayRef": null,
                        "displayTitle": "Chapter 20 Boilers and Water Heaters",
                        "divisionType": "Chapter",
                        "hasAssemblies": false,
                        "isContiguous": true,
                        "numAssembliesOnRef": 0,
                        "numBuildingProductsOnRef": 0,
                        "numDiagramsOnRef": 0,
                        "reference": "20",
                        "slug": "boilers-and-water-heaters",
                        "titleText": "Boilers and Water Heaters",
                        "children": [
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2001 Boilers",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2001",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Boilers",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div>In addition to the requirements of this code, the installation of <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall conform to the manufacturer's instructions. The manufacturer's rating data, the nameplate and operating instructions of a permanent type shall be attached to the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a>. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">Boilers</a> shall have their <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">controls</a> set, adjusted and tested by the installer. A complete <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">control</a> diagram together with complete <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> operating instructions shall be furnished by the installer. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#solid_masonry_unit\">Solid</a> and liquid fuel-burning <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be provided with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#combustion_air\">combustion air</a></span> as required by <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/17/combustion-air#17\">Chapter 17</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.1 Installation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Installation",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2001",
                                                    "M2001.1"
                                                ],
                                                "body": "<div>Packaged oil-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance with UL 726. Packaged electric <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance with UL 834. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#solid_masonry_unit\">Solid</a> fuel-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance with UL 2523. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">Boilers</a> shall be designed, constructed and certified in accordance with the <span class=\"u-italic\">ASME <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler_low-pressure\">Boiler</a> and Pressure Vessel Code</span>, Section I or IV. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">Controls</a> and safety devices for <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> with fuel input ratings of 12,500,000 Btu/hr (3663 kW) or less shall meet the requirements of ASME CSD-1. Gas-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall conform to the requirements listed in <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/24/fuel-gas#24\">Chapter 24</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2001.1.1 Standards",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2001.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Standards",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">Boilers</a> shall be installed in accordance with their <span class=\"u-italic\">listing</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#label\">label</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.2 Clearance",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Clearance",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Every <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> or modular <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> shall have a shutoff <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valve</a> in the supply and return <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a>. For multiple <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> or multiple modular <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> installations, each <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> or modular <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> shall have individual shutoff <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valves</a> in the supply and return <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> Shutoff <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valves</a> are not required in a system having a single low-pressure steam <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2001.3 Valves",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2001.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Valves",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2001"
                                        ],
                                        "body": "<div>In <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#flood_hazard_area\">flood hazard areas</a> established in <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/3/building-planning#table_R301.2\">Table R301.2</a>, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a>, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> and their <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">control</a> systems shall be located or installed in accordance with <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/3/building-planning#R306.1.6\">Section R306.1.6</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "flood_protection_mpe_systems",
                                                "title": "Flood: M/P/E Systems",
                                                "descriptionHtml": "<div>A significant portion of flood damage is attributed to critical building systems including mechanical, electrical,\nplumbing and other utility elements. Residents, communities and businesses are all impacted when building utility systems are damaged and cause delays in post-flood building re-occupancy.</div><br/>\n<div>When buildings are elevated or protected higher than the minimum required flood protection level, equipment serving the buildings should be elevated or located at least to the same height. This measure not only protects the equipment from the same level of risk as the building, but allows access to the best available rates for NFIP insurance policies as well.</div><br/>\n<div>Source: FEMA P-348, www.fema.gov</div>",
                                                "topics": [
                                                    "Flood",
                                                    "Residential",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "png"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2001.4 Flood-Resistant Installation",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2001.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Flood-Resistant Installation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2002 Operating and Safety Controls",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2002",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Operating and Safety Controls",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div>Electrical and mechanical operating and safety <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">controls</a> for <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.1 Safety Controls",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Safety Controls",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div>Every <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">hot water</a></span> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> shall have a pressure gauge and a temperature gauge, or combination pressure and temperature gauge. The gauges shall indicate the temperature and pressure within the normal range of the system's operation.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.2 Hot Water Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Hot Water Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div>Every steam <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> shall have a water-gauge <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#glass_masonry_unit\">glass</a> and a pressure gauge. The pressure gauge shall indicate the pressure within the normal range of the system's operation. The gauge <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#glass_masonry_unit\">glass</a> shall be installed so that the midpoint is at the normal water level.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.3 Steam Boiler Gauges",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Steam Boiler Gauges",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">Boilers</a> shall be equipped with <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_valve_pressure\">pressure relief valves</a> with minimum rated capacities for the <span class=\"u-italic\">equipment</span> served. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_valve_pressure\">Pressure relief valves</a> shall be set at the maximum rating of the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a>. </div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.4 Pressure Relief Valve",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Pressure Relief Valve",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2002",
                                                    "M2002.4"
                                                ],
                                                "body": "<div>The discharge <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a> serving a pressure <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_valve_temperature\">relief valve, temperature</a> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_valve_vacuum\">relief valve</a> or combination <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valve</a> shall:&nbsp; <ol><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Not be directly connected to the drainage system.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Discharge through an <span class=\"u-italic\">air break</span> located in the same room as the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a>.&nbsp;</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Not be smaller than the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#diameter\">diameter</a> of the outlet of the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valve</a> served and shall discharge full size to the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#air_break_drainage_system\">air break</a>.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Serve a single <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_vent_piping\">relief</a> device and shall not connect to <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a> serving any other <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_vent_piping\">relief</a> device or <span class=\"u-italic\">equipment</span>.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Discharge to the floor, to the pan serving the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> or storage tank, to a <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#waste_receptor\">waste receptor</a> or to the outdoors.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Discharge in a manner that does not cause personal injury or structural damage.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Discharge to a termination point that is readily observable by the building occupants.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Not be trapped.&nbsp;</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Be installed to flow by gravity.&nbsp;</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Terminate not more than 6 inches (152 mm) above the floor or <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#waste_receptor\">waste receptor</a> <span class=\"u-italic\">flood level rim</span>.&nbsp;</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Not have a threaded connection at the end of the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a>.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Not have <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valves</a> or tee fittings.</li><li title=\"Technical code changes from previous edition of the I-Codes are shown in blue text\">Be constructed of those materials indicated in Section P2906.5 or materials tested, rated and <span class=\"u-italic\">approved</span> for such use in accordance with ASME A112.4.1.</li></ol> </div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2002.4.1 Requirements for Discharge Pipe",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2002.4.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Requirements for Discharge Pipe",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div class=\"u-mb-3\">Steam and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">hot water</a></span> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be protected with a low-water cutoff <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">control</a>.</div><div class=\"u-ml-4\"><span class=\"u-font-bold\">Exception:</span> A low-water cutoff is not required for coil-type and water-tube-type <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> that require forced circulation of water through the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> and that are protected with a flow-sensing <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control_limit\">control</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.5 Boiler Low-Water Cutoff",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.5",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Boiler Low-Water Cutoff",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2002"
                                        ],
                                        "body": "<div>Low-water cutoff <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">controls</a> and flow-sensing <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#control\">controls</a> required by <a class=\"autolink\" href=\"#M2002.5\">Section M2002.5</a> shall automatically stop the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#combustion\">combustion</a> operation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#appliance_vented\">appliance</a></span> when the water level drops below the lowest safe water level as established by the manufacturer or when the water circulation flow is less than that required for safe operation of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#appliance_vented\">appliance</a></span>, respectively.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2002.6 Operation",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2002.6",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Operation",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2003 Expansion Tanks",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2003",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Expansion Tanks",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "<div><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">Hot water</a></span> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boilers</a> shall be provided with expansion tanks. Nonpressurized expansion tanks shall be securely fastened to the structure or <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a> and supported to carry twice the weight of the tank filled with water. Provisions shall be made for draining nonpressurized tanks without emptying the system.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2003.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2003",
                                                    "M2003.1"
                                                ],
                                                "body": "<div>Pressurized expansion tanks shall be consistent with the volume and capacity of the system. Tanks shall be capable of withstanding a hydrostatic test pressure of two and one-half times the allowable working pressure of the system.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2003.1.1 Pressurized Expansion Tanks",
                                                "hasAssemblies": false,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2003.1.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Pressurized Expansion Tanks",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2003"
                                        ],
                                        "body": "<div>The minimum capacity of expansion tanks shall be determined from Table M2003.2.</div><figure><figcaption><div class=\"u-mb-3 u-mt-3\"><a id=\"table_M2003.2\" href=\"#table_M2003.2\" class=\"autolink_target\">TABLE M2003.2</a></div><div class=\"u-mb-3 u-mt-3\">EXPANSION TANK MINIMUM CAPACITY<sup>a </sup>FOR FORCED <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">HOT-WATER</a> SYSTEMS</div></figcaption><table class=\"uc_all_borders\"> <tbody><tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">SYSTEM VOLUME<sup>b </sup>(gallons)</span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">PRESSURIZED <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#diaphragm\">DIAPHRAGM</a> TYPE</span></td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\"><span class=\"u-font-bold\">NONPRESSURIZED TYPE</span></td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.5</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">20</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">1.5</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3.0</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">30</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">2.5</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4.5</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">40</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">3.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.0</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">50</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">4.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">7.5</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">60</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">5.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">9.0</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">70</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">10.5</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">80</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">6.5</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">12.0</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">90</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">7.5</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">13.5</td> </tr> <tr> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">100</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">8.0</td> <td class=\"u-align-middle u-text-center uc_all_borders\" colspan=\"1\" rowspan=\"1\">15.0</td> </tr> </tbody></table><div><div class=\"u-mb-3 u-text-12px u-mt-3\"><span>For SI: </span> 1 gallon = 3.785 L, 1 pound per square inch gauge = 6.895 kPa, \u00b0C = [(\u00b0F) \u2014 32]/1.8.</div><div class=\"u-text-12px\"><ol class=\"u-list-lower-alpha\"><li class=\"u-text-12px\">Based on average water temperature of 195\u00b0F, fill pressure of 12 psig and an operating pressure of not greater than 30 psig.</li><li class=\"u-text-12px\">System volume includes volume of water in <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#boiler\">boiler</a>, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#convector\">convectors</a> and <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a>, not including the expansion tank.</li></ol></div></div></figure>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2003.2 Minimum Capacity",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2003.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Minimum Capacity",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2004 Water Heaters Used for Space Heating",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2004",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters Used for Space Heating",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2004"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">Water heaters</a> used to supply both potable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">hot water</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#hot_water\">hot water</a></span> for space heating shall be installed in accordance with this chapter, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/24/fuel-gas#24\">Chapter 24</a>, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/28/water-heaters#28\">Chapter 28</a> and the manufacturer's instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2004.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2004.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2005 Water Heaters",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2005",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Water Heaters",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">Water heaters</a> shall be installed in accordance with <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/28/water-heaters#28\">Chapter 28</a>, the manufacturer's instructions and the requirements of this code. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">Water heaters</a> installed in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#attic\">attic</a></span> shall comply with the requirements of <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/13/general-mechanical-system-requirements#M1305.1.2\">Section M1305.1.2</a>. Gas-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall comply with the requirements in <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/24/fuel-gas#24\">Chapter 24</a>. Domestic electric <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall comply with UL 174. Oiled-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall comply with UL 732. Solar thermal water heating systems shall comply with <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/23/solar-thermal-energy-systems#23\">Chapter 23</a> and  ICC 900/SRCC 300. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#solid_masonry_unit\">Solid</a> fuel-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall comply with UL 2523.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "gas_vent_terminations",
                                                "title": "Gas Vent Terminations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Roof / Ceiling",
                                                    "Mechanical"
                                                ],
                                                "phases": [
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2005.1 General",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<div>Fuel-fired <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall not be installed in a room used as a storage <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#closet\">closet</a></span>. <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">Water heaters</a> located in a bedroom or bathroom shall be installed in a sealed enclosure so that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#combustion_air\">combustion air</a></span> will not be taken from the <span class=\"u-italic\">living space</span>. Installation of direct-<a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#vent\">vent</a> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> within an enclosure is not required.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "water_heaters_prohibited",
                                                "title": "Fuel Fired Water Heaters: Prohibited Locations",
                                                "descriptionHtml": "",
                                                "topics": [
                                                    "Residential"
                                                ],
                                                "phases": [
                                                    "Schematic",
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "M2005.2 Prohibited Locations",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "reference": "M2005.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Prohibited Locations",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "20",
                                                    "M2005",
                                                    "M2005.2"
                                                ],
                                                "body": "<div><span class=\"u-italic\">Access to</span> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> that are located in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#attic\">attic</a> </span>or underfloor <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#crawl_space\">crawl space</a></span> is permitted to be through a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#closet\">closet</a></span> located in a sleeping room or bathroom where <span class=\"u-italic\">ventilation</span> of those spaces is in accordance with this code.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "M2005.2.1 Water Heater Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "reference": "M2005.2.1",
                                                "slug": "boilers-and-water-heaters",
                                                "titleText": "Water Heater Access",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<div>Electric <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall be installed in accordance with the applicable provisions of Chapters <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/34/general-requirements#34\">34</a> through <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/43/class-2-remote-control-signaling-and-power-limited-circuits#43\">43</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2005.3 Electric Water Heaters",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Electric Water Heaters",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2005"
                                        ],
                                        "body": "<div><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#potable_water\">Potable water</a>-heating devices that use <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#refrigerant\">refrigerant</a>-to-water heat exchangers shall be <span class=\"u-italic\">approved</span> and installed in accordance with the manufacturer's instructions.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2005.4 Supplemental Water-Heating Devices",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2005.4",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Supplemental Water-Heating Devices",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "20"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section M2006 Pool Heaters",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "reference": "M2006",
                                "slug": "boilers-and-water-heaters",
                                "titleText": "Pool Heaters",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "<div><div class=\"u-mb-3 u-mt-3\">Pool and spa heaters shall be installed in accordance with the <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#manufacturer_s_installation_instructions\">manufacturer's installation instructions</a>. Oil-fired pool heaters shall&nbsp;be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance&nbsp;with UL 726. Electric pool and spa heaters shall&nbsp;be listed and <span class=\"u-italic\">labeled</span> in accordance&nbsp; with UL 1261. Pool and spa <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#heat_pump\">heat pump</a></span> <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#water_heater\">water heaters</a> shall&nbsp;be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance&nbsp;with UL 1995 or UL/CSA/ANCE 60335-2-40.</div><div class=\"u-mb-3 u-ml-4 u-mt-3\"><span class=\"u-font-bold\">Exception: </span> Portable residential spas and portable residential exercise spas shall&nbsp;be <span class=\"u-italic\">listed</span> and <span class=\"u-italic\">labeled</span> in accordance with UL 1563 or CSA C22.2 No. 218.1.</div></div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.1 General",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.1",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "General",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "<div>The <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#clearance\">clearances</a> shall not interfere with <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#combustion_air\">combustion air</a></span>, <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#draft_hood\">draft hood</a> or flue terminal <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#relief_vent_piping\">relief</a>, or accessibility for servicing.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.2 Clearances",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.2",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Clearances",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "20",
                                            "M2006"
                                        ],
                                        "body": "<div>Where an integral bypass system is not provided as a part of the pool heater, a bypass line and <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#valve\">valve</a> shall be installed between the inlet and outlet <a class=\"autolink\" href=\"/viewer/georgia/irc-2024/chapter/2/definitions#piping\">piping</a> for use in adjusting the flow of water through the heater.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "M2006.3 Bypass Valves",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "reference": "M2006.3",
                                        "slug": "boilers-and-water-heaters",
                                        "titleText": "Bypass Valves",
                                        "children": []
                                    }
                                ]
                            }
                        ]
                    }
                ]
            },
            "chapterReference": "20"
        },
        "__N_SSP": true
    },
    "page": "/viewer/[urlFormPubOrJurisKey]/[urlFormPub]/chapter/[chapterRef]/[chapterName]",
    "query": {
        "urlFormPubOrJurisKey": "georgia",
        "urlFormPub": "irc-2024",
        "chapterRef": "20",
        "chapterName": "boilers-and-water-heaters"
    },
    "buildId": "fFVLMUIiiAoykBGFSOQHj",
    "isFallback": false,
    "isExperimentalCompile": false,
    "dynamicIds": [
        61621,
        54065
    ],
    "gssp": true,
    "scriptLoader": []
}