                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.3 Group E",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "orderIndex": 95700000,
                                                "reference": "907.2.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group E",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancies where both of the following conditions exist:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy is two or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a></span> in height.</li><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#306.1\">Group F</a> occupancy has a combined <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#occupant_load_\">occupant load</a></span> of 500 or more above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li></ol><div class=\"u-mt-3 u-ml-4\"><strong>Exception:</strong> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will activate throughout the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.4 Group F",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96190000,
                                                "reference": "907.2.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group F",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#307.7\">H-5</a> occupancies and in occupancies used for the manufacture of organic coatings. An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed for <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#highly_toxic_\">highly toxic</a> gases, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#organic_peroxide_\">organic peroxides</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#oxidizer_\">oxidizers</a> in accordance with Chapters 60, 62 and 63, respectively, of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.5 Group H",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96220000,
                                                "reference": "907.2.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group H",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308\">Group I</a> occupancies. An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.2.6.1\">907.2.6.1</a>, <a class=\"autolink\" href=\"#907.2.6.2\">907.2.6.2</a> and <a class=\"autolink\" href=\"#907.2.6.3.3\">907.2.6.3.3</a>.\n\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a> of Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies shall not be required at <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exits</a></span> if located at all care providers' control stations or other constantly attended staff locations, provided that such <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> are visible and provided with <span class=\"u-italic\">ready access</span>, and the distances of travel required in <a class=\"autolink\" href=\"#907.4.2.1\">Section 907.4.2.1</a> are not exceeded.</li>\n<li> Occupant notification systems are not required to be activated where private mode signaling installed in accordance with NFPA 72 is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/new_P/diaper-changing-stations#approved\">approved</a></span> by the fire code official and staff evacuation responsibilities are included in the fire safety and evacuation plan required by <a class=\"autolink\" href=\"/viewer/new_york/ifc-2015/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>.</li>\n</ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.6 Group I",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96280000,
                                                "reference": "907.2.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group I",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a>, waiting areas open to <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#habitable_space_\">habitable spaces</a></span> other than <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and kitchens. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>For Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 1 occupancies, smoke detection in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#habitable_space_\">habitable spaces</a></span> is not required where the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#facility_\">facility</a> is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n<li>Smoke detection is not required for exterior balconies.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.1 Group I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96290000,
                                                        "reference": "907.2.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-1",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.1"
                                                                ],
                                                                "body": "Single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.1.1 Smoke Alarms",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 96300000,
                                                                "reference": "907.2.6.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Smoke Alarms",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> in Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 1 <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#facility_\">facilities</a> and spaces permitted to be open to the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407.2\">Section 407.2</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.4\">Section 907.4</a>. Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies shall be equipped with an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> as required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#407\">Section 407</a>.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_compartment_\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a> where such units are provided with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> that comply with UL 268. Such detectors shall provide a visual display on the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridor</a> side of each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> and shall provide an audible and visual alarm at the care providers' station attending each unit.</li>\n<li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">Corridor</a> smoke detection is not required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_compartment_\">smoke compartments</a> that contain <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a> where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a> doors are equipped with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> door-closing devices with integral <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> on the unit sides installed in accordance with their listing, provided that the integral detectors perform the required alerting function.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.2 Group I-2",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96330000,
                                                        "reference": "907.2.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-2",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.6"
                                                        ],
                                                        "body": "Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies shall be equipped with a manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> installed for alerting staff.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.6.3 Group I-3 Occupancies",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96450000,
                                                        "reference": "907.2.6.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group I-3 Occupancies",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "Actuation of an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_fire_extinguishing_system_\">automatic fire-extinguishing system</a>, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span>, a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> or a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">fire detector</a> shall initiate an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_signal_\">fire alarm signal</a> that automatically notifies staff.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.1 System Initiation",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 96460000,
                                                                "reference": "907.2.6.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "System Initiation",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required to be located in accordance with <a class=\"autolink\" href=\"#907.4.2\">Section 907.4.2</a> where the fire alarm boxes are provided at staff-attended locations having direct supervision over areas where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> have been omitted.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.2 Manual Fire Alarm Boxes",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 96470000,
                                                                "reference": "907.2.6.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Fire Alarm Boxes",
                                                                "children": [
                                                                    {
                                                                        "ancestorRefs": [
                                                                            "9",
                                                                            "907",
                                                                            "907.2",
                                                                            "907.2.6",
                                                                            "907.2.6.3",
                                                                            "907.2.6.3.2"
                                                                        ],
                                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are allowed to be locked in areas occupied by detainees, provided that staff members are present within the subject area and have keys readily available to operate the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>.",
                                                                        "depth": 6,
                                                                        "diagrams": [],
                                                                        "displayRef": null,
                                                                        "displayTitle": "[F]  907.2.6.3.2.1 Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "hasAssemblies": false,
                                                                        "hasDiagrams": true,
                                                                        "isContiguous": true,
                                                                        "numAssembliesOnRef": 0,
                                                                        "numBuildingProductsOnRef": 0,
                                                                        "numDiagramsOnRef": 0,
                                                                        "orderIndex": 96480000,
                                                                        "reference": "907.2.6.3.2.1",
                                                                        "refPrefix": "[F]",
                                                                        "slug": "fire-protection-and-life-safety-systems",
                                                                        "titleText": "Manual Fire Alarm Boxes in Detainee Areas",
                                                                        "children": []
                                                                    }
                                                                ]
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.6",
                                                                    "907.2.6.3"
                                                                ],
                                                                "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed throughout resident housing areas, including <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous day rooms, group activity spaces and other common spaces normally open to residents.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> smoke detection arrangements providing equivalent protection, including, but not limited to, placing detectors in exhaust ducts from cells or behind protective <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#guard_\">guards</a> <span class=\"u-italic\">listed</span> for the purpose, are allowed where necessary to prevent damage or tampering.</li>\n<li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">Sleeping units</a></span> in Use Conditions 2 and 3 as described in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308\">Section 308</a>.</li>\n<li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with four or fewer occupants in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_compartment_\">smoke compartments</a> that are equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a>.</li>\n</ol>\n</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.6.3.3 Automatic Smoke Detection System",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 96490000,
                                                                "reference": "907.2.6.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Automatic Smoke Detection System",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#309\">Group M</a> occupancies where one of the following conditions exists:</div><ol><li>The combined <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#occupant_load_\">occupant load</a></span> of all floors is 500 or more persons.</li><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#309\">Group M</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#occupant_load_\">occupant load</a></span> is more than 100 persons above or below the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li>A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in <span class=\"u-italic\">covered or open mall buildings</span> complying with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#402\">Section 402</a>.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#notification_zone_\">notification zones</a> upon sprinkler water flow.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.7 Group M",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96650000,
                                                "reference": "907.2.7",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group M",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.7"
                                                        ],
                                                        "body": "During times that the building is occupied, the initiation of a signal from a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> or from a waterflow switch shall not be required to activate the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> when an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_signal_\">alarm signal</a> is activated at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> from which evacuation instructions shall be initiated over an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.7.1 Occupant Notification",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96660000,
                                                        "reference": "907.2.7.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Occupant Notification",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.8.1\">907.2.8.1</a> through <a class=\"autolink\" href=\"#907.2.8.3\">907.2.8.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.8 Group R-1",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96670000,
                                                "reference": "907.2.8",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-1",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span><div class=\"u-list-dot-separated-deprecated\">\n\n<ol>\n<li>A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings not more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a></span> in height where all individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces to those units are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and each individual <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#egress_court_\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#yard_\">yard</a></span>.</li>\n<li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required throughout the building where all of the following conditions are met: \n<ol class=\"u-list-decimal-separated\">\n<li>The building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>.</li>\n<li>The notification appliances will activate upon sprinkler water flow.</li>\n<li>Not fewer than one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> is installed at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location.</li>\n</ol>\n</li>\n</ol></div>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 5,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96680000,
                                                        "reference": "907.2.8.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed throughout all interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</div><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong> An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> or to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_access_\">exit access</a></span> that leads directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.2 Automatic Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96690000,
                                                        "reference": "907.2.8.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.8"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.8.3 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96700000,
                                                        "reference": "907.2.8.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies as required in Sections <a class=\"autolink\" href=\"#907.2.9.1\">907.2.9.1</a> through <a class=\"autolink\" href=\"#907.2.9.3\">907.2.9.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.9 Group R-2",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 96710000,
                                                "reference": "907.2.9",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Group R-2",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">A manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies where any of the following conditions apply:</div><ol><li>Any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is located three or more <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a></span> above the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>.</li><li>Any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> is located more than one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a> below the highest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span> of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exits</a></span> serving the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>.</li><li>The building contains more than 16 <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li></ol><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li>A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings not more than two <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a> in height where all <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> and contiguous <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#attic_\">attic</a></span> and crawl spaces are separated from each other and public or common areas by not less than 1-hour <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_partition_\">fire partitions</a></span> and each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> has an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> directly to a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#public_way_\">public way</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#egress_court_\">egress court</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#yard_\">yard</a></span>.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> are not required where the building is equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and the occupant notification appliances will automatically activate throughout the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#notification_zone_\">notification zones</a> upon a sprinkler water flow.</li><li>A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> serving <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and are protected by an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, provided that <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> either have a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_access_\">exit access</a></span> that leads directly to the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exits</a> or are served by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_open_ended_\">open-ended <span class=\"u-italic\">corridors</span></a> designed in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/10/means-of-egress#1027.6\">Section 1027.6</a>, Exception <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#3\">3</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "ext_stairway_protection_except_3",
                                                                "title": "Exterior Exit Stairway and Ramp Protection - Exception 3",
                                                                "descriptionHtml": "<div><strong>Exterior Exit Stairway:</strong> An exit component that serves to meet one or more means of egress design requirements, such as required number of exits or exit access travel distance, and is open to yards, courts or public ways.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Exterior",
                                                                    "Fire-Resistant"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "chicago",
                                                                    "seattle",
                                                                    "denver"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.1 Manual Fire Alarm System",
                                                        "hasAssemblies": true,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 2,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "orderIndex": 96720000,
                                                        "reference": "907.2.9.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Manual Fire Alarm System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "Single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in accordance with <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.2 Smoke Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96760000,
                                                        "reference": "907.2.9.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Alarms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.9"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be installed in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college or university for student or staff housing in all of the following locations:</div>\n<ol>\n<li>Common spaces outside of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span>.</li>\n<li>Laundry rooms, mechanical equipment rooms and storage rooms.</li>\n<li>\n<div class=\"u-pt-1 u-mb-3 u-pb-1\">All interior <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span>.</div>\n\n</li>\n</ol>\n<div class=\"u-pt-1 u-mt-3 u-ml-4 u-pb-1\"><strong>Exception:</strong> An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is not required in buildings that do not have interior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridors</a></span> serving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and where each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span> either has a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an exterior <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_access_\">exit access</a></span> that leads directly to an&nbsp;<span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> or a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> door opening directly to an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span>.</div>\n<div class=\"u-mt-3\">Required <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies operated by a college or university for student or staff housing shall be interconnected with the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> in accordance with NFPA 72.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.9.3 Group R-2 College and University Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96800000,
                                                        "reference": "907.2.9.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-2 College and University Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<span class=\"u-italic\">Listed</span> single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> complying with UL 217 shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.2.10.1\">907.2.10.1</a> through <a class=\"autolink\" href=\"#907.2.10.7\">907.2.10.7</a> and NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "smoke_alarms_location_res",
                                                        "title": "Residential Smoke Alarms: Locations",
                                                        "descriptionHtml": "<div>Single-, multi- station smoke alarms - Smoke alarms are required to be installed within all residential occupancies. Minimally, these smoke alarms are required to be installed within each sleeping area, outside of each sleeping area, and on each floor. Additionally, the Building Code requires that a smoke alarm be installed in every room in the path of egress for R-1 occupancies. Smoke alarms are required to be interconnected, whereas, when one activates, all smoke alarms sound. Smoke alarms are not to be installed within 3 feet of a bathroom. Smoke alarm installation exceptions apply in regards to cooking equipment.</div>",
                                                        "topics": [
                                                            "Fire",
                                                            "Residential"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs",
                                                            "Construction Phase"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [
                                                            "massachusetts",
                                                            "indiana",
                                                            "oregon"
                                                        ],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.10 Single- And Multiple-Station Smoke Alarms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "orderIndex": 96900000,
                                                "reference": "907.2.10",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Smoke Alarms",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed in all of the following locations in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a>:</div><ol><li>In sleeping areas.</li><li>In every room in the path of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> from the sleeping area to the door leading from the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span>.</li><li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping unit</a></span>, including <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#basement_\">basements</a>. For <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> below the upper level.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.1 Group R-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96910000,
                                                        "reference": "907.2.10.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Group R-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Single- or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> shall be installed and maintained in Groups <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.4\">R-3</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.5\">R-4</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> regardless of <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#occupant_load_\">occupant load</a></span> at all of the following locations:</div><ol><li>On the ceiling or wall outside of each separate sleeping area in the immediate vicinity of bedrooms.</li><li>In each room used for sleeping purposes.</li><li>In each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> within a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling unit</a></span>, including <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#basement_\">basements</a> but not including crawl spaces and uninhabitable <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#attic_\">attics</a></span>. In <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_\">dwellings</a></span> or <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> with split levels and without an intervening door between the adjacent levels, a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> installed on the upper level shall suffice for the adjacent lower level provided that the lower level is less than one full <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> below the upper level.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.2 Groups R-2, R-3, R-4 and I-1",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 96940000,
                                                        "reference": "907.2.10.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Groups R-2, R-3, R-4 and I-1",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall not be installed in the following locations unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> in a location required by <a class=\"autolink\" href=\"#907.2.10.1\">Section 907.2.10.1</a> or <a class=\"autolink\" href=\"#907.2.10.2\">907.2.10.2</a>:</div><ol><li>Ionization <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall not be installed less than 20 feet (6096 mm) horizontally from a permanently installed cooking appliance.</li><li>Ionization <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> with an alarm-silencing switch shall not be installed less than 10 feet (3048 mm) horizontally from a permanently installed cooking appliance.</li><li>Photoelectric <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall not be installed less than 6 feet (1829 mm) horizontally from a permanently installed cooking appliance.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "smoke_detection_vs_smoke_alarms",
                                                                "title": "Smoke: Detection Systems vs. Alarms",
                                                                "descriptionHtml": "<div>Smoke alarm vs. smoke detection - Smoke alarms can be either single-station or multi-station, and are self contained units. Smoke detection is part of a larger fire alarm system, and is required to be connected to a fire alarm control panel for operation.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.3 Installation Near Cooking Appliances",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "orderIndex": 97080000,
                                                        "reference": "907.2.10.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Cooking Appliances",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall be installed not less than 3 feet (914 mm) horizontally from the door or opening of a bathroom that contains a bathtub or shower unless this would prevent placement of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> required by <a class=\"autolink\" href=\"#907.2.10.1\">Section 907.2.10.1</a> or <a class=\"autolink\" href=\"#907.2.10.2\">907.2.10.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.4 Installation Near Bathrooms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97090000,
                                                        "reference": "907.2.10.4",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Installation Near Bathrooms",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "Where more than one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> is required to be installed within an individual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310\">Group R</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> occupancies, the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be interconnected in such a manner that the activation of one alarm will activate all of the alarms in the individual unit. Physical interconnection of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall not be required where listed wireless alarms are installed and all alarms sound upon activation of one alarm. The alarm shall be clearly audible in all bedrooms over background noise levels with all intervening doors closed.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.5 Interconnection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97100000,
                                                        "reference": "907.2.10.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Interconnection",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In new construction, required <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall receive their primary power from the building wiring where such wiring is served from a commercial source and shall be equipped with a battery backup. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> with integral strobes that are not equipped with battery backup shall be connected to an emergency electrical system in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/27/electrical#2702\">Section 2702</a>. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> shall emit a signal when the batteries are low. Wiring shall be permanent and without a disconnecting switch other than as required for overcurrent protection.</div><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">Smoke alarms</a> are not required to be equipped with battery backup where they are connected to an emergency electrical system that complies with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/27/electrical#2702\">Section 2702</a>.</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.6 Power Source",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97110000,
                                                        "reference": "907.2.10.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Power Source",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a> listed in accordance with UL 268 and provided as part of the building <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a></span> shall be an acceptable alternative to single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station <span class=\"u-italic\">smoke alarms</span></a> and shall comply with the following:</div><ol><li>The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\"><span class=\"u-italic\">fire alarm</span> system</a> shall comply with all applicable requirements in <a class=\"autolink\" href=\"#907\">Section 907</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall initiate alarm notification in the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> in accordance with <a class=\"autolink\" href=\"#907.5.2\">Section 907.5.2</a>.</li><li>Activation of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> in a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a> shall not activate <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> outside of the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_or_sleeping_unit_multistory_\"><span class=\"u-italic\">dwelling unit</span> or <span class=\"u-italic\">sleeping unit</span></a>, provided that a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> is generated and monitored in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a>.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.10.7 Smoke Detection System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97120000,
                                                        "reference": "907.2.10.7",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detection System",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "addition",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.10"
                                                        ],
                                                        "body": "In addition to but not in limitation of any other requirement of this code, portable <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> of both audible and visual design shall be provided in all buildings of Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies and Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.4\">R-3</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#lodging_house_\">lodging houses</a>. The number of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> available shall be 3 percent of the number of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a> with a minimum of one operational <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> per building. Proprietors shall post conspicuously a sign, with letters at least 3 inches (76 mm) in height, at the main desk or other similar station advising of the availability of such <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>. Such <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall be in conformity with NFPA 72.\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span> Portable <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> shall not be required where any of the following applies:\n<ol>\n<li>Where audible/visual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> are hard wired.</li>\n<li>Where audible/visual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a> are incorporated into a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> such that visual notification is activated by the system.</li>\n</ol>\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": "907.2.10.8",
                                                        "displayTitle": "[NY]  907.2.10.8 Portable Smoke Alarms in Group R-1 Occupancies and Group R-3 Lodging Houses",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97170000,
                                                        "reference": "new_907.2.10.8",
                                                        "refPrefix": "[NY]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Portable Smoke Alarms in Group R-1 Occupancies and Group R-3 Lodging Houses",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be provided in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#special_amusement_building_\">special amusement buildings</a></span> in accordance with Sections <a class=\"autolink\" href=\"#907.2.11.1\">907.2.11.1</a> through <a class=\"autolink\" href=\"#907.2.11.3\">907.2.11.3</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.11 Special Amusement Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97200000,
                                                "reference": "907.2.11",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Amusement Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "Activation of any single <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> or any other <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> fire detection device shall immediately activate an audible and visible alarm at the building at a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> from which emergency action can be initiated, including the capability of manual initiation of requirements in <a class=\"autolink\" href=\"#907.2.11.2\">Section 907.2.11.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.1 Alarm",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97210000,
                                                        "reference": "907.2.11.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarm",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">The activation of two or more <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a>, a single <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> equipped with an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_verification_feature_\">alarm verification feature</a>, the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> or other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> fire detection device shall automatically do all of the following:</div><ol><li>Cause illumination of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> with light of not less than 1 footcandle (11 lux) at the walking surface level.</li><li>Stop any conflicting or confusing sounds and visual distractions.</li><li>Activate an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> directional <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> marking that will become apparent in an emergency.</li><li>Activate a prerecorded message, audible throughout the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#special_amusement_building_\">special amusement building</a></span>, instructing patrons to proceed to the nearest <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a>. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_signal_\">Alarm signals</a> used in conjunction with the prerecorded message shall produce a sound that is distinctive from other sounds used during normal operation.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.2 System Response",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97220000,
                                                        "reference": "907.2.11.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "System Response",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.11"
                                                        ],
                                                        "body": "An emergency voice/alarm communication system, which is allowed to serve as a public address system, shall be installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a> and be audible throughout the entire <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#special_amusement_building_\">special amusement building</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.11.3 Emergency Voice/Alarm Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97230000,
                                                        "reference": "907.2.11.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication System",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#high_rise_buildin_\">High-rise buildings</a> shall be provided with an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> in accordance with <a class=\"autolink\" href=\"#907.2.12.1\">Section 907.2.12.1</a>, a fire department communication system in accordance with <a class=\"autolink\" href=\"#907.2.12.2\">Section 907.2.12.2</a> and an emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li>Airport traffic control towers in accordance with Sections <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#412\">412</a> and <a class=\"autolink\" href=\"#907.2.21\">907.2.21</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#open_parking_garage_\">Open parking garages</a></span> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#406.5\">Section 406.5</a>.</li><li>Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#303.6\">A-5</a> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#303.1\">Section 303.1</a>.</li><li>Low-hazard special occupancies in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/5/general-building-heights-and-areas#503.1.1\">Section 503.1.1</a>.</li><li>Buildings with an occupancy in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#307.3\">H-1</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#307.4\">H-2</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#307.5\">H-3</a> in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415\">Section 415</a>.</li><li>In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, the alarm shall sound at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> and occupant notification shall be broadcast by the emergency voice/alarm communication system.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.12 High-Rise Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97240000,
                                                "reference": "907.2.12",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Rise Buildings",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">Automatic</a> smoke detection in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#high_rise_buildin_\">high-rise buildings</a> shall be in accordance with Sections <a class=\"autolink\" href=\"#907.2.12.1.1\">907.2.12.1.1</a> and <a class=\"autolink\" href=\"#907.2.12.1.2\">907.2.12.1.2</a>.",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.1 Automatic Smoke Detection",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 1,
                                                        "orderIndex": 97250000,
                                                        "reference": "907.2.12.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Smoke Detection",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.12",
                                                                    "907.2.12.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Area <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> shall be provided in accordance with this section. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a> shall be connected to an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>. The activation of any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#detector_heat_\">detector</a> required by this section shall activate the emergency voice/alarm communication system in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>. In addition to <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> required by Sections <a class=\"autolink\" href=\"#907.2.1\">907.2.1</a> through <a class=\"autolink\" href=\"#907.2.9\">907.2.9</a>, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> shall be located as follows:</div><ol><li>In each mechanical equipment, electrical, transformer, telephone equipment or similar room that is not provided with sprinkler protection.</li><li>In each elevator machine room, machinery space, control room and control space and in elevator lobbies.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.12.1.1 Area Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 97260000,
                                                                "reference": "907.2.12.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Area Smoke Detection",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.2",
                                                                    "907.2.12",
                                                                    "907.2.12.1"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">Duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> complying with <a class=\"autolink\" href=\"#907.3.1\">Section 907.3.1</a> shall be located as follows:</div><ol><li>In the main return air and exhaust air plenum of each air-conditioning system having a capacity greater than 2,000 cubic feet per minute (cfm) (0.94 m<sup>3</sup>/s). Such detectors shall be located in a serviceable area downstream of the last duct inlet.</li><li>At each connection to a vertical duct or riser serving two or more <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a> from a return air duct or plenum of an air-conditioning system. In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies, a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "plenumns_generalreqs",
                                                                        "title": "Plenums: General Requirements",
                                                                        "descriptionHtml": "<div>The mechanical code allows the following spaces to be utilized as plenums for supply, return, exhaust and relief ventilation purposes:\n<ul><li>Uninhabited crawl spaces</li>\n<li>Areas above a ceiling</li>\n<li>Areas below a floor</li>\n<li>Uninhabited attic spaces</li>\n<li>Mechanical equipment rooms</li></ul>\nThe mechanical code allows wall stud cavity spaces and the spaces between solid floor joists to be utilized as plenums for return, exhaust and relief ventilation purposes when in compliance with section 602.3. Appliances installed within plenums may not be fuel-fired appliances.</div>",
                                                                        "topics": [
                                                                            "Mechanical"
                                                                        ],
                                                                        "phases": [
                                                                            "Construction Docs",
                                                                            "Design Development"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "png"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.2.12.1.2 Duct Smoke Detection",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "orderIndex": 97270000,
                                                                "reference": "907.2.12.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Duct Smoke Detection",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "Where a wired communication system is <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> in lieu of an emergency responder radio coverage system in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ifc-2015/chapter/5/fire-service-features#510\">Section 510</a> of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>, the wired fire department communication system shall be designed and installed in accordance with NFPA 72 and shall operate between a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_command_center_\">fire command center</a> complying with <a class=\"autolink\" href=\"#911\">Section 911</a>, elevators, elevator lobbies, emergency and standby power rooms, fire pump rooms, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#area_of_refuge_\">areas of refuge</a></span> and inside <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span>. The fire department communication device shall be provided at each floor level within the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#interior_exit_stairway_\">interior exit stairway</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.2 Fire Department Communication System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97280000,
                                                        "reference": "907.2.12.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Fire Department Communication System",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.12"
                                                        ],
                                                        "body": "In buildings with an occupied floor more than 120 feet (36 576 mm) above the lowest level of fire department vehicle access, voice evacuation systems for <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#high_rise_buildin_\">high-rise buildings</a> shall be multiple-channel systems.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.12.3 Multiple-Channel Voice Evacuation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97310000,
                                                        "reference": "907.2.12.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Multiple-Channel Voice Evacuation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed in occupancies with an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#atrium_\">atrium</a> that connects more than two <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">stories</a></span>, with smoke detection installed in locations required by a rational analysis in <a class=\"autolink\" href=\"#909.4\">Section 909.4</a> and in accordance with the system operation requirements in <a class=\"autolink\" href=\"#909.17\">Section 909.17</a>. The system shall be activated in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a>. Such occupancies in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#303\">Group A</a>, E or M shall be provided with an emergency voice/alarm communication system complying with the requirements of <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [
                                                    {
                                                        "key": "exit_access_stairway_enclosure_excpt5",
                                                        "title": "Exit Access Stair: Enclosure (Ex. 5)",
                                                        "descriptionHtml": "",
                                                        "topics": [
                                                            "Egress"
                                                        ],
                                                        "phases": [
                                                            "Construction Docs"
                                                        ],
                                                        "supressesChildrenAssociations": false,
                                                        "blacklistJurisdictions": [],
                                                        "whitelistJurisdictions": [],
                                                        "imageType": "svg"
                                                    }
                                                ],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.13 Atriums Connecting More Than Two Stories",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "hasDiagramsOnRef": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 1,
                                                "orderIndex": 97410000,
                                                "reference": "907.2.13",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Atriums Connecting More Than Two Stories",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed throughout high-piled combustible storage areas where required by Section 3206.5 of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.14 High-Piled Combustible Storage Areas",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97440000,
                                                "reference": "907.2.14",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "High-Piled Combustible Storage Areas",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#aerosol_product_\">Aerosol product</a> rooms and general-purpose warehouses containing <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#aerosol_product_\">aerosol products</a> shall be provided with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> where required by the <em class=\"u-italic\"> Fire Code<span class=\"code_addition\"> of New York State</span></em>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.15 Aerosol Storage Uses",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97450000,
                                                "reference": "907.2.15",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Aerosol Storage Uses",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Lumber, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#wood_structural_panel_\">wood structural panel</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#veneer_\">veneer</a> mills shall be provided with a manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.16 Lumber, Wood Structural Panel and Veneer Mills",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97460000,
                                                "reference": "907.2.16",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Lumber, Wood Structural Panel and Veneer Mills",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where a smoke control system is installed in an underground building in accordance with this code, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> shall be provided in accordance with <a class=\"autolink\" href=\"#907.2.17.1\">Section 907.2.17.1</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.17 Underground Buildings With Smoke Control Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97470000,
                                                "reference": "907.2.17",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Underground Buildings With Smoke Control Systems",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.17"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Not fewer than one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> <span class=\"u-italic\">listed</span> for the intended purpose shall be installed in all of the following areas:</div><ol><li>Mechanical equipment, electrical, transformer, telephone equipment, elevator machine or similar rooms.</li><li>Elevator lobbies.</li><li>The main return and exhaust air plenum of each air-conditioning system serving more than one <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> and located in a serviceable area downstream of the last duct inlet.</li><li>Each connection to a vertical duct or riser serving two or more floors from return air ducts or plenums of heating, ventilating and air-conditioning systems, except that in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310\">Group R</a> occupancies, a <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> is allowed to be used in each return air riser carrying not more than 5,000 cfm (2.4 m<sup>3</sup>/s) and serving not more than 10 air-inlet openings.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.17.1 Smoke Detectors",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97480000,
                                                        "reference": "907.2.17.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Smoke Detectors",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.17"
                                                        ],
                                                        "body": "Activation of the smoke control system shall activate an audible alarm at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.17.2 Alarm Required",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97490000,
                                                        "reference": "907.2.17.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Alarm Required",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the lowest level of a structure is more than 60 feet (18 288 mm) below the finished floor of the lowest <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_discharge_level_of_\">level of exit discharge</a></span>, the structure shall be equipped throughout with a manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, including an emergency voice/alarm communication system installed in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.18 Deep Underground Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97500000,
                                                "reference": "907.2.18",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Deep Underground Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Where the total floor area exceeds 50,000 square feet (4645 m<sup>2</sup>) within either a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#covered_mall_building_\">covered mall building</a> or within the perimeter line of an open mall building, an emergency voice/alarm communication system shall be provided. Access to emergency voice/alarm communication systems serving a mall, required or otherwise, shall be provided for the fire department. The system shall be provided in accordance with <a class=\"autolink\" href=\"#907.5.2.2\">Section 907.5.2.2</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.19 Covered and Open Mall Buildings",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97510000,
                                                "reference": "907.2.19",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Covered and Open Mall Buildings",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "Not fewer than one <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#single_station_smoke_alarm_\">single-station smoke alarm</a> shall be installed within a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#residential_aircraft_hangar_\">residential aircraft hangar</a> as defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">Chapter 2</a> and shall be interconnected into the residential <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> or other sounding device to provide an alarm that will be audible in all sleeping areas of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_\">dwelling</a></span>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.20 Residential Aircraft Hangars",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97530000,
                                                "reference": "907.2.20",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Residential Aircraft Hangars",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "<div class=\"u-mb-3\">An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> that activates the occupant notification system in accordance with <a class=\"autolink\" href=\"#907.5\">Section 907.5</a> shall be provided in airport control towers in accordance with Sections <a class=\"autolink\" href=\"#907.2.21.1\">907.2.21.1</a> and <a class=\"autolink\" href=\"#907.2.21.2\">907.2.21.2</a>.</div><div class=\"u-mt-3 u-ml-4\"><strong>Exception:</strong> Audible appliances shall not be installed within the control tower cab.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.2.21 Airport Traffic Control Towers",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97540000,
                                                "reference": "907.2.21",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Airport Traffic Control Towers",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.21"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with multiple <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exits</a> and equipped throughout with an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> shall be provided with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> in all of the following locations:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical equipment rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Outside each opening into <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#interior_exit_stairway_\">interior exit stairways</a></span>.</li><li>Along the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> permitted from observation levels.</li><li>Outside each opening into the single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> permitted from observation levels.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.21.1 Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97550000,
                                                        "reference": "907.2.21.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Airport Traffic Control Towers With Multiple Exits and Automatic Sprinklers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.2",
                                                            "907.2.21"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">Airport traffic control towers with a single <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span> or where sprinklers are not installed throughout shall be provided with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> in all of the following locations:</div><ol><li>Airport traffic control cab.</li><li>Electrical and mechanical equipment rooms.</li><li>Airport terminal radar and electronics rooms.</li><li>Office spaces incidental to the tower operation.</li><li>Lounges for employees, including sanitary <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#facility_\">facilities</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">Means of egress</a>.</span></li><li>Utility <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#shaft_\">shafts</a> where access to <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> can be provided.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.2.21.2 Other Airport Traffic Control Towers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 97560000,
                                                        "reference": "907.2.21.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Other Airport Traffic Control Towers",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed in areas containing stationary <i><span class=\"code_addition\">energy</span> storage  systems</i> as required in Section 1206 of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "<span class=\"code_addition\">[NY]</span>  907.2.22 Battery Rooms",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97570000,
                                                "reference": "907.2.22",
                                                "refPrefix": "<span class=\"code_addition\">[NY]</span>",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Battery Rooms",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.2"
                                                ],
                                                "body": "An <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> shall be installed in areas containing <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#capacitor_energy_storage_system_\">capacitor energy storage systems</a> as required by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/12/interior-environment#1206\">Section 1206</a> of the <i>\nFire Code<span class=\"code_addition\"> of New York State</span></i>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "<span class=\"code_addition\">[NY]</span>  907.2.23 Capacitor Energy Storage Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 97580000,
                                                "reference": "907.2.23",
                                                "refPrefix": "<span class=\"code_addition\">[NY]</span>",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Capacitor Energy Storage Systems",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a> utilized for the purpose of performing <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Detectors shall, upon actuation, perform the intended function and activate the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> or activate a visible and audible <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>. In buildings not equipped with a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a> shall be powered by normal electrical service and, upon actuation, perform the intended function. The detectors shall be located in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "combination_fire_smoke_damper",
                                                "title": "Combination Fire Smoke Damper and Fire Damper",
                                                "descriptionHtml": "<div><strong>Combination Fire/Smoke Damper:</strong> A listed device installed in ducts and air transfer openings designed to close automatically upon the detection of heat and resist the passage of flame and smoke. The device is installed to operate automatically, controlled by a smoke detection system, and where required, is capable of being positioned from a fire command center.</div>",
                                                "topics": [
                                                    "Fire",
                                                    "Example"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.3 Fire Safety Functions",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "orderIndex": 98330000,
                                        "reference": "907.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Fire Safety Functions",
                                        "children": [
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a> installed in ducts shall be <span class=\"u-italic\">listed</span> for the air velocity, temperature and humidity present in the duct. Duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> shall be connected to the building's <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> where a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by <a class=\"autolink\" href=\"#907.2\">Section 907.2</a>. Activation of a duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> shall initiate a visible and audible <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> and shall perform the intended fire safety function in accordance with this code and the <em class=\"u-italic\"> Mechanical Code<span class=\"code_addition\"> of New York State</span></em>. In <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#facility_\">facilities</a> that are required to be monitored by a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervising_station_\">supervising station</a>, duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> shall report only as a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> and not as a fire alarm. They shall not be used as a substitute for required open area detection.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exceptions:</span>\n<ol>\n<li> The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervisory_signal_\">supervisory signal</a> at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span> is not required where duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> activate the building's <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a>.</li>\n<li> In occupancies not required to be equipped with a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, actuation of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> shall activate a visible and an audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detector</a> trouble conditions shall activate a visible or audible signal in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location and shall be identified as air duct <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#detector_heat_\">detector</a> trouble.</li></ol>\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.1 Duct Smoke Detectors",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98340000,
                                                "reference": "907.3.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duct Smoke Detectors",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "Where special locking systems are installed on <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#means_of_egress_\">means of egress</a></span> doors in accordance with Sections <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/10/means-of-egress#1010.1.9.7\">1010.1.9.7</a> or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/10/means-of-egress#1010.1.9.8\">1010.1.9.8</a>, an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> detection system shall be installed as required by that section.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.2 Special Locking Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98360000,
                                                "reference": "907.3.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Special Locking Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a> installed for elevator emergency operation shall be installed in accordance with the provisions of <a class=\"autolink\" href=\"/viewer/new_york/asme-a17.1-2016\">ASME A17.1/CSA B44</a> and NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.3 Elevator Emergency Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98500000,
                                                "reference": "907.3.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Elevator Emergency Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.3"
                                                ],
                                                "body": "The wiring to the auxiliary devices and equipment used to accomplish the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> shall be monitored for integrity in accordance with NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.3.4 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98580000,
                                                "reference": "907.3.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Where manual or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> alarm initiation is required as part of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating devices</a> shall be installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.1\">907.4.1</a> through <a class=\"autolink\" href=\"#907.4.3.1\">907.4.3.1</a>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "recessed_mount_detector",
                                                "title": "Recessed Mounting of Detector",
                                                "descriptionHtml": "<div>The fundamental smoke detector function depends upon smoke entering the device's sensing chamber. Installing a smoke detector recessed within a ceiling or wall cavity impedes the ability of smoke to enter the sensing chamber. For this reason, 17.5.1 prohibits the practice, unless the device is specifically tested and listed, by a nationally recognized testing agency, for recessed installation.</div><br/>\n<div>A common practice for installing smoke detection at the top of an elevator hoistway is to mount it on the inside face of an access panel so it can be serviced without entering the hoistway. Unless the detector is mounted on an extension that locates the entire detector past the vertical plane of the wall (Fig. B) the installation is considered recessed (Fig. A) and must be tested and listed for the purpose.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_protection",
                                                "title": "Specific Protection Detector Location",
                                                "descriptionHtml": "<div>When smoke detection is required to initiate action, such as elevator recall (Section 21.3.5) or protection of fire alarm control equipment (Section 10.4.5), detectors may be located \"in close proximity\" to the protected equipment. For example, ceilings greater than 15 feet high at elevator lobbies, or above fire alarm control equipment may have detectors installed lower on the wall than specified by 10.4.5 (i.e., within 12\" of the ceiling).</div><br/>\n<div>It should be noted that if area smoke detection is otherwise required, the detectors should be installed at the ceiling and serve to meet both the area detection and equipment protection objectives.</div><br/>\n<div>Smoke detectors installed within 60\" of the equipment or hazard being protected are considered to be \"in close proximity\". Such detectors are more accessible for inspection, testing and maintenance, while ensuring detection occurs before the equipment/hazard is compromised by smoke. Since elevator lobby detectors are not installed on the ceiling, the 60\" criteria should be applied individually to each elevator opening. It is not appropriate to use the 21 foot radius permitted by 21.3.5.1 for wall mounted detectors.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Phase",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "smoke_stratification",
                                                "title": "Smoke Stratification Effects",
                                                "descriptionHtml": "<div>The design and spacing of smoke detection must account for the potential of smoke stratification. Smoke stratification occurs when the ambient temperature matches that of the fire plume, such that the the smoke loses buoyancy and ceases to rise. The primary factors contributing to smoke stratification include:\n<ul><li>Ceiling height above fire (H).</li>\n<li>Change in ambient temperature between the lower and upper compartment (\u25b2T).</li>\n<li>Heat release rate (HRR) of probable fire scenario.</li></ul>\nSmoke stratification is of increasing concern when ceiling elevations exceed 30 feet above the design fire, when high temperature gradients are expected between the floor and ceiling, where skylights add solar gain to the upper compartment elevation, and when low heat release, smoldering fires are likely. Annex B of the standard provides additional guidance to evaluate stratification potential.</div><br/>\n<div>When the potential exists for smoke stratification, ceiling mounted detectors may be ineffective and other means of detection should be considered, including, but not limited to beam detection, air sampling, multi-level detectors, or video smoke detection.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "detector_spacing_partition",
                                                "title": "Partition Impact on Detector Spacing",
                                                "descriptionHtml": "<div>Key to activation of a smoke or heat detector is the ceiling jet velocity created by the fire plume, which is generally accepted to be 10% of the ceiling height. Partial height partitions in a space with complete smoke or heat detection have the potential impede the ceiling jet, thus delaying smoke or heat from reaching the nearest detector. The standard conservatively prescribes that partitions whose height extend to within 15% of the ceiling height be treated as full height partitions. The spaces on either side are then considered separate rooms for detector spacing purposes.</div><br/>\n<div>The diagram shows a partial height partition that does not extend across the entire space. Since the partition extends to within 15% of the ceiling height, the spaces with partition separation are treated as unique rooms, for detector spacing, while the portion without is not. The designer might elect to maximize detector spacing per 17.6.3.1.1(2), thus minimizing the number of detectors required for compliance.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.4 Initiating Devices",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 4,
                                        "orderIndex": 98600000,
                                        "reference": "907.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Initiating Devices",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "<div class=\"u-mb-3\">In areas that are not continuously occupied, a single <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a> shall be provided at the location of each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a>, notification appliance circuit power extenders, and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervising_station_\">supervising station</a> transmitting equipment.</div><div class=\"u-mt-3 u-ml-4\"><strong>Exception:</strong> Where ambient conditions prohibit installation of a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detector</a>, a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#detector_heat_\">heat detector</a></span> shall be permitted.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.1 Protection of Fire Alarm Control Unit",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98610000,
                                                "reference": "907.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Protection of Fire Alarm Control Unit",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where a manual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by another section of this code, it shall be activated by fire alarm boxes installed in accordance with Sections <a class=\"autolink\" href=\"#907.4.2.1\">907.4.2.1</a> through <a class=\"autolink\" href=\"#907.4.2.6\">907.4.2.6</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.2 Manual Fire Alarm Boxes",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98620000,
                                                "reference": "907.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Manual Fire Alarm Boxes",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be located not more than 5 feet (1524 mm) from the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#entrance_public_\">entrance</a> to each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exit</a></span>. In buildings not protected by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a>, additional <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> shall be located so that the distance of travel to the nearest box does not exceed 200 feet (60 960 mm).",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.1 Location",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98630000,
                                                        "reference": "907.4.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Location",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The height of the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a> shall be not less than 42 inches (1067 mm) and not more than 48 inches (1372 mm) measured vertically, from the floor level to the activating handle or lever of the box.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.2 Height",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98640000,
                                                        "reference": "907.4.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Height",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be red in color.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.3 Color",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98650000,
                                                        "reference": "907.4.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Color",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "Where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm systems</a> are not monitored by a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervising_station_\">supervising station</a> <span class=\"code_addition\">in accordance with <a class=\"autolink\" href=\"#907.6.6\">Section 907.6.6</a></span>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> permanent sign shall be installed adjacent to each <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> that reads: WHEN ALARM SOUNDS CALL FIRE DEPARTMENT.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nWhere the manufacturer has permanently provided this information on the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a>.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "<span class=\"code_addition\">[NY]</span>  907.4.2.4 Signs",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98660000,
                                                        "reference": "907.4.2.4",
                                                        "refPrefix": "<span class=\"code_addition\">[NY]</span>",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Signs",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "The fire code official is authorized to require the installation of <span class=\"u-italic\">listed</span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> protective covers to prevent malicious false alarms or to provide the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> with protection from physical damage. The protective cover shall be transparent or red in color with a transparent face to <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#permit_\">permit</a> visibility of the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a>. Each cover shall include proper operating instructions. A protective cover that emits a local <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_signal_\">alarm signal</a> shall not be installed unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span>. Protective covers shall not project more than that permitted by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/10/means-of-egress#1003.3.3\">Section 1003.3.3</a>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.5 Protective Covers",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98670000,
                                                        "reference": "907.4.2.5",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Protective Covers",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.2"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a> shall be provided with ready access, unobstructed, unobscured and visible at all times.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.2.6 Unobstructed and Unobscured",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98680000,
                                                        "reference": "907.4.2.6",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Unobstructed and Unobscured",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.4"
                                                ],
                                                "body": "Where an <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_smoke_detection_system_\">automatic smoke detection system</a> is required it shall utilize <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> unless ambient conditions prohibit such an installation. In spaces where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> cannot be utilized due to ambient conditions, <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#detector_heat_\">heat detectors</a></span> shall be permitted.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.4.3 Automatic Smoke Detection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98720000,
                                                "reference": "907.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Automatic Smoke Detection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.4",
                                                            "907.4.3"
                                                        ],
                                                        "body": "For conditions other than specific <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_safety_functions_\">fire safety functions</a> noted in <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>, in areas where ambient conditions prohibit the installation of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a>, an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">automatic sprinkler system</a></span> installed in such areas in accordance with <a class=\"autolink\" href=\"#903.3.1.1\">Section 903.3.1.1</a> or <a class=\"autolink\" href=\"#903.3.1.2\">903.3.1.2</a> and that is connected to the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> as <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> heat detection.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.4.3.1 Automatic Sprinkler System",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98730000,
                                                        "reference": "907.4.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Sprinkler System",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "<div class=\"u-mb-3\">A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall annunciate at the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_control_unit_\">fire alarm control unit</a> and shall initiate occupant notification upon activation, in accordance with Sections <a class=\"autolink\" href=\"#907.5.1\">907.5.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>. Where a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is required by another section of this code, it shall be activated by:</div><ol><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">Automatic fire detectors</a>.</li><li><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a></span> waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a>.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_fire_extinguishing_system_\">Automatic fire-extinguishing systems</a>.</li></ol><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong> Where notification systems are allowed elsewhere in <a class=\"autolink\" href=\"#907\">Section 907</a> to annunciate at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a></span>.</div>",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "occupant_notification_systems",
                                                "title": "Occupant Notification Systems",
                                                "descriptionHtml": "<div>A fire alarm system consists of initiating devices, a fire alarm control panel (FACP), and notification appliances. An initiating device sends the fire signal to the fire alarm panel. These can be smoke/heat/flame detectors, manual pull stations, fire alarm or suppression systems. The fire alarm panel receives the signal from the initiating device, then sends the signal to a notification appliance. These can be horns, strobes, horn/strobe, or EVACS. The IBC, IFC and NFPA 101 outline where fire alarm systems are required. Fire alarm systems are to be installed, tested, and maintained in accordance with NFPA 72.</div>",
                                                "topics": [
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Construction Phase"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            },
                                            {
                                                "key": "evacs_system_high_rise",
                                                "title": "EVACS Systems",
                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Fire"
                                                ],
                                                "phases": [
                                                    "Design Development",
                                                    "Construction Docs"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.5 Occupant Notification Systems",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 2,
                                        "orderIndex": 98760000,
                                        "reference": "907.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Occupant Notification Systems",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "A presignal feature shall not be installed unless <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> by the fire code official. Where a presignal feature is provided, a signal shall be annunciated at a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#constantly_attended_location_\">constantly attended location</a> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> by the <span class=\"u-italic\">fire code official</span> so that occupant notification can be activated in the event of fire or other emergency.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.1 Presignal Feature",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98770000,
                                                "reference": "907.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Presignal Feature",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.5"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">Alarm notification appliances</a> shall be provided and shall be <span class=\"u-italic\">listed</span> for their purpose.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.5.2 Alarm Notification Appliances",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 98780000,
                                                "reference": "907.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Alarm Notification Appliances",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification appliances</a> shall be provided and emit a distinctive sound that is not to be used for any purpose other than that of a fire alarm.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">Audible alarm notification appliances</a> are not required in critical care areas of Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">2</a>.</li><li>A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliance</a> installed in a nurses' control station or other continuously attended staff location in a Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 suite shall be an acceptable alternative to the installation of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> throughout the suite in Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">2</a>.</li><li>Where provided, audible notification appliances located in each enclosed occupant evacuation elevator lobby in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/30/elevators-and-conveying-systems#3008.9.1\">Section 3008.9.1</a> shall be connected to a separate <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#notification_zone_\">notification zone</a> for manual paging only.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.1 Audible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98790000,
                                                        "reference": "907.5.2.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Audible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> shall provide a sound pressure level of 15 decibels (dBA) above the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#average_ambient_sound_level_\">average ambient sound level</a> or 5 dBA above the maximum sound level having a duration of not less than 60 seconds, whichever is greater, in every <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#occupiable_space_\">occupiable space</a> within the building.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.1 Average Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98800000,
                                                                "reference": "907.5.2.1.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Average Sound Pressure",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.1"
                                                                ],
                                                                "body": "The maximum sound pressure level for <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> shall be 110 dBA at the minimum hearing distance from the audible appliance. Where the average ambient noise is greater than 95 dBA, <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a> shall be provided in accordance with NFPA 72 and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#audible_alarm_notification_appliance_\">audible alarm notification appliances</a> shall not be required.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.1.2 Maximum Sound Pressure",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98810000,
                                                                "reference": "907.5.2.1.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Maximum Sound Pressure",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "Emergency voice/alarm communication systems required by this code shall be designed and installed in accordance with NFPA 72. The operation of any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_detector_automatic_\">automatic fire detector</a>, sprinkler waterflow device or <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm box</a> shall automatically sound an alert tone followed by voice instructions giving <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> information and directions for a general or staged evacuation in accordance with the building's fire safety and evacuation plans required by <a class=\"autolink\" href=\"/viewer/new_york/ifc-2015/chapter/4/emergency-planning-and-preparedness#404\">Section 404</a> of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>. In <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#high_rise_buildin_\">high-rise buildings</a>, the system shall operate on at least the alarming floor, the floor above and the floor below. Speakers shall be provided throughout the building by paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a>. At a minimum, paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a> shall be provided as follows:\n\n<ol>\n<li> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#elevator_group_\">Elevator groups</a>.</li>\n<li> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#interior_exit_stairway_\">Interior exit stairways</a>.</span></li>\n<li> Each floor.</li>\n<li> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#area_of_refuge_\">Areas of refuge</a></span> as defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">Chapter 2</a>.</li>\n</ol>\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nIn Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> occupancies, the alarm shall sound in a constantly attended area and a general occupant notification shall be broadcast over the overhead page.\n</div>",
                                                        "depth": 4,
                                                        "diagrams": [
                                                            {
                                                                "key": "high_rise_emergency_systems",
                                                                "title": "High Rise: Emergency Systems",
                                                                "descriptionHtml": "<div>High-rise buildings have special requirements for emergency systems that must be in place. These systems include, full fire alarm system with additional smoke detection and emergency voice/alarm communications system, a standpipe system (permitted to be part of the sprinkler system), emergency responder radio coverage, a smoke removal system. All of these must be tied into the required fire command center. Standby and emergency power is required to run essential systems in case of emergency.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "evacs_system_high_rise",
                                                                "title": "EVACS Systems",
                                                                "descriptionHtml": "<div>Emergency voice/alarm communications systems (EVACS) are used to alert and instruct occupants on what to do when a fire incident occurs. When a smoke detector, sprinkler system, or manual pull station is activated the EVACS system should sound an alert tone, followed by recorded voice instructions (these instructions should be outlined in the fire safety and evacuation plans per Section 404). In high-rise buildings, in case of fire, the EVACS system only needs to activate on the fire floor, floor above, and floor below. Additionally, EVACS speakers are to be provided throughout the building by paging zones - every floor, elevator groups, areas of refuge, and interior stairways. All EVACS systems are to be designed, installed, tested, and maintained in accordance with NFPA 72, National Fire Alarm and Signaling Code.</div>",
                                                                "topics": [
                                                                    "Egress",
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "fire_alarms_group_a",
                                                                "title": "Fire Alarm: Group A Requirements",
                                                                "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                "topics": [
                                                                    "Fire"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "min_stair_width_except",
                                                                "title": "Min. Stairway Widths - Exceptions",
                                                                "descriptionHtml": "<div>There are three conditions in which the occupant egress capacity factor changes when determining minimum stairway egress width. In a building that is fully sprinklered and equipped with and emergency voice/alarm communication system (EVACS), the occupant egress capacity factor can be increased to 0.2\" per person. This does not apply to Group H or I-2 occupancy classifications. In a facility having smoke-protected assembly seating the occupant egress capacity factor for stepped aisles shown in Table 1029.6.2 can be used. The smoke control system must comply with Section 909. In a facility having open-air assembly seating the occupant egress capacity factor for stepped aisles shown in Section 1029.6.3 can be used.</div>",
                                                                "topics": [
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs",
                                                                    "Schematic"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "california",
                                                                    "san_francisco",
                                                                    "connecticut",
                                                                    "virginia",
                                                                    "district-of-columbia",
                                                                    "los_angeles",
                                                                    "chicago",
                                                                    "denver",
                                                                    "san-jose",
                                                                    "los-angeles-county",
                                                                    "san-diego"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            },
                                                            {
                                                                "key": "corridor_width",
                                                                "title": "Corridor Width Example",
                                                                "descriptionHtml": "<div>Corridor widths are determined by the total occupants feeding into the corridor without consideration for how many exits are from that corridor.  If a Emergency Voice / Alarm Communications System is used with either an NFPA 13 or 13R system, then a narrower corridor is possible if the corridor does not serve an H or I-2 occupancy space.</div>",
                                                                "topics": [
                                                                    "Example",
                                                                    "Egress"
                                                                ],
                                                                "phases": [
                                                                    "Design Development",
                                                                    "Construction Docs"
                                                                ],
                                                                "supressesChildrenAssociations": false,
                                                                "blacklistJurisdictions": [
                                                                    "connecticut",
                                                                    "new_york_city",
                                                                    "denver",
                                                                    "district-of-columbia"
                                                                ],
                                                                "whitelistJurisdictions": [],
                                                                "imageType": "svg"
                                                            }
                                                        ],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.2 Emergency Voice/Alarm Communication Systems",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "hasDiagramsOnRef": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 5,
                                                        "orderIndex": 98880000,
                                                        "reference": "907.5.2.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Emergency Voice/Alarm Communication Systems",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "A manual override for emergency voice communication shall be provided on a selective and all-call basis for all paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a>.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.1 Manual Override",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98890000,
                                                                "reference": "907.5.2.2.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Manual Override",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall have the capability to broadcast live voice messages by paging <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a> on a selective and all-call basis.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.2 Live Voice Messages",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98900000,
                                                                "reference": "907.5.2.2.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Live Voice Messages",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "The emergency voice/alarm communication system shall be allowed to be used for other announcements, provided that the manual fire alarm use takes precedence over any other use.",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.3 Alternative Uses",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98910000,
                                                                "reference": "907.5.2.2.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Alternative Uses",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "Where stadiums, arenas and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#grandstand_\">grandstands</a> have 15,000 fixed seats or more and provide audible public announcements, the emergency voice/alarm communication system shall provide prerecorded or real-time captions. Prerecorded or live emergency captions shall be from an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location constantly attended by personnel trained to respond to an emergency.",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "fire_alarms_group_a",
                                                                        "title": "Fire Alarm: Group A Requirements",
                                                                        "descriptionHtml": "<div>A fire alarm system, installed in accordance with NFPA 72, is required throughout all assembly occupancies that have an occupant load of 300 or more, or an occupant load of more than 100 above and/or below the level of exit discharge. Pull stations or, manual fire alarm boxes, are not required when the building has an automatic fire sprinkler system in place. However, at least one manual pull station is required as stated in FC section 907.2, \"Where other sections of this code allow elimination of fire alarm boxes due to sprinklers, a single fire alarm box shall be installed.\" This alarm pull station is most often installed near the fire alarm control panel.</div>",
                                                                        "topics": [
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.4 Emergency Voice/Alarm Communication Captions",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "orderIndex": 98920000,
                                                                "reference": "907.5.2.2.4",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Emergency Voice/Alarm Communication Captions",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.2"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#emergency_voice_alarm_communications_\">Emergency voice/alarm communications</a> systems shall be provided with emergency power in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/27/electrical#2702\">Section 2702</a>. The system shall be capable of powering the required load for a duration of not less than 24 hours, as required in NFPA 72.",
                                                                "depth": 5,
                                                                "diagrams": [
                                                                    {
                                                                        "key": "standby_power",
                                                                        "title": "Standby Power Systems",
                                                                        "descriptionHtml": "<div>Standby and emergency standby power systems is an alternate source of power that is utilized to run critical systems when the primary power source fails. These are typically generators with an independent fuel source (diesel, gasoline, solar). Standby power systems are required to operate critical building systems, hazardous materials operations, and ventilation systems. Emergency standby power systems are required to operate life safety and fire alarm systems.</div><br/>\n<div>Standby power systems must automatically transfer on a power outage within 60 seconds, whereas emergency standby power systems must transfer within 10 seconds. Both of these systems are required to provide at least 2 hours of power. These systems must be UL 2200 listed, and be installed in accordance with IFC, NFPA 110, and NFPA 111. Section 2702.2 of the building code outlines specific occupancies and systems where these are required.</div>",
                                                                        "topics": [
                                                                            "Electrical",
                                                                            "Fire"
                                                                        ],
                                                                        "phases": [
                                                                            "Design Development",
                                                                            "Construction Docs"
                                                                        ],
                                                                        "supressesChildrenAssociations": false,
                                                                        "blacklistJurisdictions": [
                                                                            "new_york_city"
                                                                        ],
                                                                        "whitelistJurisdictions": [],
                                                                        "imageType": "svg"
                                                                    }
                                                                ],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.2.5 Emergency Power",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "hasDiagramsOnRef": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 1,
                                                                "orderIndex": 98930000,
                                                                "reference": "907.5.2.2.5",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Emergency Power",
                                                                "children": []
                                                            }
                                                        ]
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.5",
                                                            "907.5.2"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall be provided in accordance with Sections <a class=\"autolink\" href=\"#907.5.2.3.1\">907.5.2.3.1</a> through <a class=\"autolink\" href=\"#907.5.2.3.3\">907.5.2.3.3</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> are not required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alteration_\">alterations</a></span>, except where an existing <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is upgraded or replaced, or a new <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> is installed.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall not be required in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_\">exits</a></span> as defined in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">Chapter 2</a>.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall not be required in elevator cars.</li><li>Visual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#alarm_notification_appliance_\">alarm notification appliances</a> are not required in critical care areas of Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.2\">2, Condition</a> 2 occupancies that are in compliance with <a class=\"autolink\" href=\"#907.2.6\">Section 907.2.6</a>, Exception <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#2\">2</a>.</li></ol></div>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.5.2.3 Visible Alarms",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 98970000,
                                                        "reference": "907.5.2.3",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Visible Alarms",
                                                        "children": [
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">Visible alarm notification appliances</a> shall be provided in <span class=\"u-italic\">public use areas</span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#common_use_\">common use</a> areas</span>.</div><div class=\"u-mt-3 u-ml-4\"><strong>Exception:</strong> Where <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#employee_work_area_\">employee work areas</a> have audible alarm coverage, the notification appliance circuits serving the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#employee_work_area_\">employee work areas</a> shall be initially designed with not less than 20-percent spare capacity to account for the potential of adding visible notification appliances in the future to accommodate hearing-impaired employee(s).</div>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.1 Public Use Areas and Common Use Areas",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98980000,
                                                                "reference": "907.5.2.3.1",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Public Use Areas and Common Use Areas",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#habitable_space_\">Habitable spaces</a> in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a> in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2\">I-1</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.2\">R-1</a> occupancies in accordance with Table 907.5.2.3.2 shall be provided with visible alarm notification. Visible alarms shall be activated by the in-room <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> and the building <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>.\n\n<br/>\n<br/>\n\n<table class=\"uc_table\">\n<caption>\n[F] <a id=\"table_907.5.2.3.2\" href=\"#table_907.5.2.3.2\" class=\"autolink_target\">TABLE 907.5.2.3.2 </a><br/>VISIBLE ALARMS\n</caption>\n<tbody>\n<tr>\n<td class=\"u-text-center\"><strong>NUMBER OF <br/>SLEEP UNITS<br/></strong></td>\n<td class=\"u-text-center\"><strong>SLEEPING ACCOMMODATIONS <br/>WITH VISIBLE ALARMS<br/></strong></td>\n</tr>\n<tr>\n<td class=\"u-text-left\">6 to 25</td>\n<td class=\"u-text-center\">2</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">26 to 50</td>\n<td class=\"u-text-center\">4</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">51 to 75</td>\n<td class=\"u-text-center\">7</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">76 to 100</td>\n<td class=\"u-text-center\">9</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">101 to 150</td>\n<td class=\"u-text-center\">12</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">151 to 200</td>\n<td class=\"u-text-center\">14</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">201 to 300</td>\n<td class=\"u-text-center\">17</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">301 to 400</td>\n<td class=\"u-text-center\">20</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">401 to 500</td>\n<td class=\"u-text-center\">22</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">501 to 1,000</td>\n<td class=\"u-text-center\">5% of total</td>\n</tr>\n<tr>\n<td class=\"u-text-left\">1,001 and over</td>\n<td class=\"u-text-center\">50 plus 3 for each 100 over 1,000</td>\n</tr>\n</tbody>\n</table>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.2 Groups I-1 and R-1",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 98990000,
                                                                "reference": "907.5.2.3.2",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Groups I-1 and R-1",
                                                                "children": []
                                                            },
                                                            {
                                                                "ancestorRefs": [
                                                                    "9",
                                                                    "907",
                                                                    "907.5",
                                                                    "907.5.2",
                                                                    "907.5.2.3"
                                                                ],
                                                                "body": "<div class=\"u-mb-3\">In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#310.3\">R-2</a> occupancies required by <a class=\"autolink\" href=\"#907\">Section 907</a> to have a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a>, each <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a></span> that contains <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_unit_\">dwelling units</a></span> and<span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#sleeping_unit_\">sleeping units</a></span> shall be provided with the capability to support <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#visible_alarm_notification_appliance_\">visible alarm notification appliances</a> in accordance with Chapter 10 of ICC A117.1. Such capability shall accommodate wired or wireless equipment. The future capability shall include one of the following:</div><ol><li>The interconnection of the building <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> with the unit <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarms</a>.</li><li>The replacement of audible appliances with combination audible/visible appliances.</li><li>The future extension of the existing wiring from the unit <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> locations to required locations for visible appliances.</li></ol>",
                                                                "depth": 5,
                                                                "diagrams": [],
                                                                "displayRef": null,
                                                                "displayTitle": "[F]  907.5.2.3.3 Group R-2",
                                                                "hasAssemblies": false,
                                                                "hasDiagrams": true,
                                                                "isContiguous": true,
                                                                "numAssembliesOnRef": 0,
                                                                "numBuildingProductsOnRef": 0,
                                                                "numDiagramsOnRef": 0,
                                                                "orderIndex": 99000000,
                                                                "reference": "907.5.2.3.3",
                                                                "refPrefix": "[F]",
                                                                "slug": "fire-protection-and-life-safety-systems",
                                                                "titleText": "Group R-2",
                                                                "children": []
                                                            }
                                                        ]
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "A <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be installed and monitored in accordance with Sections <a class=\"autolink\" href=\"#907.6.1\">907.6.1</a> through <a class=\"autolink\" href=\"#907.6.6.2\">907.6.6.2</a> and NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.6 Installation and Monitoring",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99130000,
                                        "reference": "907.6",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Installation and Monitoring",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Wiring shall comply with the requirements of NFPA 70 and NFPA 72. <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#wireless_protection_system_\">Wireless protection systems</a> utilizing radio-frequency transmitting devices shall comply with the special requirements for supervision of low-power wireless systems in NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.1 Wiring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99140000,
                                                "reference": "907.6.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wiring",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The primary and secondary power supply for the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall be provided in accordance with NFPA 72.</div><div class=\"u-mt-3 u-ml-4\"><strong>Exception:</strong> Back-up power for single-station and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> as required in <a class=\"autolink\" href=\"#907.2.10.6\">Section 907.2.10.6</a>.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.2 Power Supply",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99220000,
                                                "reference": "907.6.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Power Supply",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> shall identify the specific <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating device</a> address, location, device type, floor level where applicable and status including indication of normal, alarm, trouble and supervisory status, as appropriate.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> in single-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#story_\">story</a> buildings less than 22,500 square feet (2090 m<sup>2</sup>) in area.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> that only include <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">manual fire alarm boxes</a>, waterflow <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating devices</a> and not more than 10 additional alarm-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating devices</a>.</li><li>Special <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating devices</a> that do not support individual device identification.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> or devices that are replacing existing equipment.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.3 Initiating Device Identification",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99230000,
                                                "reference": "907.6.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Initiating Device Identification",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.3"
                                                        ],
                                                        "body": "The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating device</a> status shall be annunciated at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> on-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#site_\">site</a> location.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.3.1 Annunciation",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 99240000,
                                                        "reference": "907.6.3.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Annunciation",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Each floor shall be zoned separately and a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zone</a> shall not exceed 22,500 square feet (2090 m<sup>2</sup>). The length of any <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zone</a> shall not exceed 300 feet (91 440 mm) in any direction.</div><div class=\"u-ml-4 u-mt-3\"><strong>Exception:</strong><span class=\"u-italic\"> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler system</a></span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a> shall not exceed the area permitted by NFPA 13.</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.4 Zones",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99250000,
                                                "reference": "907.6.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Zones",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "A zoning indicator panel and the associated controls shall be provided in an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location. The visual <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zone</a> indication shall lock in until the system is reset and shall not be canceled by the operation of an audible-alarm silencing switch.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.1 Zoning Indicator Panel",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 99260000,
                                                        "reference": "907.6.4.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Zoning Indicator Panel",
                                                        "children": []
                                                    },
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.4"
                                                        ],
                                                        "body": "<div class=\"u-mb-3\">In <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#high_rise_buildin_\">high-rise buildings</a>, a separate <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zone</a> by floor shall be provided for each of the following types of alarm-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#initiating_device_\">initiating devices</a> where provided:</div><ol><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a>.</li><li>Sprinkler waterflow devices.</li><li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_box_manual_\">Manual fire alarm boxes</a>.</li><li>Other <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> types of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> fire detection devices or suppression systems.</li></ol>",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.4.2 High-Rise Buildings",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 99400000,
                                                        "reference": "907.6.4.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "High-Rise Buildings",
                                                        "children": []
                                                    }
                                                ]
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "Access shall be provided to each fire alarm device and notification appliance for periodic inspection, maintenance and testing.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.5 Access",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99470000,
                                                "reference": "907.6.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Access",
                                                "children": []
                                            },
                                            {
                                                "amendType": "edit",
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.6"
                                                ],
                                                "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">Fire alarm systems</a> required by this chapter or by the <em class=\"u-italic\"> Fire Code<span class=\"code_addition\"> of New York State</span></em> shall be monitored by an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervising_station_\">supervising station</a> in accordance with NFPA 72.\n\n<div class=\"uc_exception\"><span class=\"u-font-bold\">Exception:</span>\nMonitoring by a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#supervising_station_\">supervising station</a> is not required for:\n\n<ol>\n<li> Single- and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_smoke_alarm_\">multiple-station smoke alarms</a> required by <a class=\"autolink\" href=\"#907.2.10\">Section 907.2.10</a>.</li>\n<li> <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">Smoke detectors</a> in Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.4\">I-3</a> occupancies.</li><li> <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_sprinkler_system_\">Automatic sprinkler systems</a></span> in one- and two-family <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#dwelling_\">dwellings</a>.</li></ol>\n\n</div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.6.6 Monitoring",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99480000,
                                                "reference": "907.6.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Monitoring",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">Automatic</a> telephone-dialing devices used to transmit an emergency alarm shall not be connected to any fire department telephone number unless <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a> by the fire chief.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.1 Automatic Telephone-Dialing Devices",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 99490000,
                                                        "reference": "907.6.6.1",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Automatic Telephone-Dialing Devices",
                                                        "children": []
                                                    },
                                                    {
                                                        "amendType": "edit",
                                                        "ancestorRefs": [
                                                            "9",
                                                            "907",
                                                            "907.6",
                                                            "907.6.6"
                                                        ],
                                                        "body": "Termination of fire alarm monitoring services shall be in accordance with Section 901.9 of the <em> Fire Code<span class=\"code_addition\"> of New York State</span></em>.",
                                                        "depth": 4,
                                                        "diagrams": [],
                                                        "displayRef": null,
                                                        "displayTitle": "[F]  907.6.6.2 Termination of Monitoring Service",
                                                        "hasAssemblies": false,
                                                        "hasDiagrams": true,
                                                        "isContiguous": true,
                                                        "numAssembliesOnRef": 0,
                                                        "numBuildingProductsOnRef": 0,
                                                        "numDiagramsOnRef": 0,
                                                        "orderIndex": 99500000,
                                                        "reference": "907.6.6.2",
                                                        "refPrefix": "[F]",
                                                        "slug": "fire-protection-and-life-safety-systems",
                                                        "titleText": "Termination of Monitoring Service",
                                                        "children": []
                                                    }
                                                ]
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "Upon completion of the installation, the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_alarm_system_\">fire alarm system</a> and all fire alarm components shall be tested in accordance with NFPA 72.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  907.7 Acceptance Tests and Completion",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99570000,
                                        "reference": "907.7",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Acceptance Tests and Completion",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "When the installation of the alarm devices is complete, each device and interconnecting wiring for <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#multiple_station_alarm_device_\">multiple-station alarm devices</a> shall be tested in accordance with the <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_alarm_\">smoke alarm</a> provisions of NFPA 72.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.1 Single- And Multiple-Station Alarm Devices",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99580000,
                                                "reference": "907.7.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Single- And Multiple-Station Alarm Devices",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "A record of completion in accordance with NFPA 72 verifying that the system has been installed and tested in accordance with the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> plans and specifications shall be provided.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.2 Record of Completion",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99590000,
                                                "reference": "907.7.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Record of Completion",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "907",
                                                    "907.7"
                                                ],
                                                "body": "Operating, testing and maintenance instructions and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#record_drawings_\">record drawings</a> (\"as-builts\") and equipment specifications shall be provided at an <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> location.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  907.7.3 Instructions",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99600000,
                                                "reference": "907.7.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Instructions",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "907"
                                        ],
                                        "body": "The maintenance and testing schedules and procedures for fire alarm and fire detection systems shall be in accordance with Section 907.8 of the  <i>Fire Code<span class=\"code_addition\"> of New York State</span></i> <span class=\"code_addition\">and NFPA 72</span>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "<span class=\"code_addition\">[NY]</span>  907.8 Inspection, Testing and Maintenance",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99610000,
                                        "reference": "907.8",
                                        "refPrefix": "<span class=\"code_addition\">[NY]</span>",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Inspection, Testing and Maintenance",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [],
                                "displayRef": null,
                                "displayTitle": "Section 908 Emergency Alarm Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 0,
                                "orderIndex": 99680000,
                                "reference": "908",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Emergency Alarm Systems",
                                "children": [
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Emergency alarms for the detection and notification of an emergency condition in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#307.1.1\">Group H</a> occupancies shall be provided in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.5\">Section 415.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.1 Group H Occupancies",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99690000,
                                        "reference": "908.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H Occupancies",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "908"
                                        ],
                                        "body": "Emergency alarms for notification of an emergency condition in an HPM <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#facility_\">facility</a> shall be provided as required in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/4/special-detailed-requirements-based-on-occupancy-and-use#415.11.3.5\">Section 415.11.3.5</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  908.2 Group H-5 Occupancy",
                                        "hasAssemblies": false,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99700000,
                                        "reference": "908.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Group H-5 Occupancy",
                                        "children": []
                                    }
                                ]
                            },
                            {
                                "ancestorRefs": [
                                    "9"
                                ],
                                "depth": 1,
                                "diagrams": [
                                    {
                                        "key": "shafts_opening_penetrations_excpt1",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 1",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    },
                                    {
                                        "key": "shafts_opening_penetrations_excpt4",
                                        "title": "Shafts: Duct & Air Transfer Opening Penetrations - Excpt. 4",
                                        "descriptionHtml": "<div>Where a shaft is allowed to be penetrated by ducts and air transfer openings, the openings are required to be protected by listed fire and smoke dampers unless the conditions of one of the provided exceptions are met.</div>",
                                        "topics": [
                                            "Mechanical"
                                        ],
                                        "phases": [
                                            "Construction Docs"
                                        ],
                                        "supressesChildrenAssociations": false,
                                        "blacklistJurisdictions": [
                                            "virginia",
                                            "denver"
                                        ],
                                        "whitelistJurisdictions": [],
                                        "imageType": "svg"
                                    }
                                ],
                                "displayRef": null,
                                "displayTitle": "Section 909 Smoke Control Systems",
                                "divisionType": "Section",
                                "hasAssemblies": false,
                                "hasDiagrams": true,
                                "hasDiagramsOnRef": true,
                                "isContiguous": true,
                                "numAssembliesOnRef": 0,
                                "numBuildingProductsOnRef": 0,
                                "numDiagramsOnRef": 2,
                                "orderIndex": 99740000,
                                "reference": "909",
                                "slug": "fire-protection-and-life-safety-systems",
                                "titleText": "Smoke Control Systems",
                                "children": [
                                    {
                                        "amendType": "edit",
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "This section applies to mechanical or passive smoke control systems where they are required by other provisions of this code. The purpose of this section is to establish minimum requirements for the design, installation and acceptance testing of smoke control systems that are intended to provide a tenable environment for the evacuation or relocation of occupants. These provisions are not intended for the preservation of contents, the timely restoration of operations or for assistance in fire suppression or overhaul activities. Smoke control systems regulated by this section serve a different purpose than the smoke- and heat-removal provisions found in <a class=\"autolink\" href=\"#910\">Section 910</a>. Mechanical smoke control systems shall not be considered exhaust systems under <a class=\"autolink\" href=\"/viewer/new_york/imc-2015/chapter/5/exhaust-systems#5\">Chapter 5</a> of the <em> Mechanical Code<span class=\"code_addition\"> of New York State</span></em>.",
                                        "depth": 2,
                                        "diagrams": [
                                            {
                                                "key": "roof_hgt_smoke_protected_seating",
                                                "title": "Assembly Egress: Roof Height at Smoke Protected Seating Areas",
                                                "descriptionHtml": "<div><strong> SMOKE-PROTECTED ASSEMBLY SEATING.</strong> Seating served by means of egress that is not subject to smoke accumulation within or under a structure for a specified design time by means of passive design or by mechanical ventilation.</div>",
                                                "topics": [
                                                    "Egress",
                                                    "Interior",
                                                    "Roof / Ceiling"
                                                ],
                                                "phases": [
                                                    "Construction Docs",
                                                    "Design Development"
                                                ],
                                                "supressesChildrenAssociations": false,
                                                "blacklistJurisdictions": [],
                                                "whitelistJurisdictions": [],
                                                "imageType": "svg"
                                            }
                                        ],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.1 Scope and Purpose",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "hasDiagramsOnRef": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 1,
                                        "orderIndex": 99750000,
                                        "reference": "909.1",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Scope and Purpose",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "Buildings, structures or parts thereof required by this code to have a smoke control system or systems shall have such systems designed in accordance with the applicable requirements of <a class=\"autolink\" href=\"#909\">Section 909</a> and the generally accepted and well-established principles of engineering relevant to the design. The <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#construction_documents_\">construction documents</a></span> shall include sufficient information and detail to adequately describe the elements of the design necessary for the proper implementation of the smoke control systems. These documents shall be accompanied by sufficient information and analysis to demonstrate compliance with these provisions.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.2 General Design Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99770000,
                                        "reference": "909.2",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "General Design Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "In addition to the ordinary inspection and test requirements that buildings, structures and parts thereof are required to undergo, smoke control systems subject to the provisions of <a class=\"autolink\" href=\"#909\">Section 909</a> shall undergo <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#special_inspection_\">special inspections</a></span> and tests sufficient to verify the proper commissioning of the smoke control design in its final installed condition. The design submission accompanying the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#construction_documents_\">construction documents</a></span> shall clearly detail procedures and methods to be used and the items subject to such inspections and tests. Such commissioning shall be in accordance with generally accepted engineering practice and, where possible, based on published standards for the particular testing involved. The <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#special_inspection_\">special inspections</a> and tests required by this section shall be conducted under the same terms in <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/17/special-inspections-and-tests#1704\">Section 1704</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.3 Special Inspection and Test Requirements",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99790000,
                                        "reference": "909.3",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Special Inspection and Test Requirements",
                                        "children": []
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "A rational analysis supporting the types of smoke control systems to be employed, their methods of operation, the systems supporting them and the methods of construction to be utilized shall accompany the submitted <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#construction_documents_\">construction documents</a></span> and shall include, but not be limited to, the items indicated in Sections <a class=\"autolink\" href=\"#909.4.1\">909.4.1</a> through <a class=\"autolink\" href=\"#909.4.7\">909.4.7</a>.",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.4 Analysis",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99840000,
                                        "reference": "909.4",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Analysis",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The system shall be designed such that the maximum probable normal or reverse stack effect will not adversely interfere with the system's capabilities. In determining the maximum probable stack effect, altitude, elevation, weather history and interior temperatures shall be used.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.1 Stack Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99850000,
                                                "reference": "909.4.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Stack Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "Buoyancy and expansion caused by the design fire in accordance with <a class=\"autolink\" href=\"#909.9\">Section 909.9</a> shall be analyzed. The system shall be designed such that these effects do not adversely interfere with the system's capabilities.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.2 Temperature Effect of Fire",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99860000,
                                                "reference": "909.4.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Temperature Effect of Fire",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the adverse effects of wind. Such consideration shall be consistent with the wind-loading provisions of <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/16/structural-design#16\">Chapter 16</a>.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.3 Wind Effect",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99870000,
                                                "reference": "909.4.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Wind Effect",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of the heating, ventilating and air-conditioning (HVAC) systems on both smoke and fire transport. The analysis shall include all permutations of systems status. The design shall consider the effects of the fire on the HVAC systems.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.4 HVAC Systems",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99880000,
                                                "reference": "909.4.4",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "HVAC Systems",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the effects of low temperatures on systems, property and occupants. Air inlets and exhausts shall be located so as to prevent snow or ice blockage.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.5 Climate",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99890000,
                                                "reference": "909.4.5",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Climate",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "All portions of active or engineered smoke control systems shall be capable of continued operation after detection of the fire event for a period of not less than either 20 minutes or 1.5 times the calculated egress time, whichever is greater.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.4.6 Duration of Operation",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99900000,
                                                "reference": "909.4.6",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Duration of Operation",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.4"
                                                ],
                                                "body": "The design shall consider the interaction effects of the operation of multiple smoke control systems for all design scenarios.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "909.4.7 Smoke Control System Interaction",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99910000,
                                                "reference": "909.4.7",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Smoke Control System Interaction",
                                                "children": []
                                            }
                                        ]
                                    },
                                    {
                                        "ancestorRefs": [
                                            "9",
                                            "909"
                                        ],
                                        "body": "<div class=\"u-mb-3\"><span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_barrier_\">Smoke barriers</a></span> required for passive smoke control and a smoke control system using the pressurization method shall comply with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/7/fire-and-smoke-protection-features#709\">Section 709</a>. The maximum allowable leakage area shall be the aggregate area calculated using the following leakage area ratios:</div>\n<ol>\n<li>Walls <em>A/A<sub>w</sub></em> = 0.00100</li>\n<li><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#interior_exit_stairway_\">Interior <span class=\"u-italic\">exit stairways</span></a> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#ramp_\">ramps</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_passageway_\">exit passageways</a></span>: <em>A/A<sub>w</sub></em> = 0.00035</li>\n<li>Enclosed <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#exit_access_stairway_\">exit access stairways</a></span> and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#ramp_\">ramps</a></span> and all other <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#shaft_\">shafts</a>: <em>A/A<sub>w</sub></em> = 0.00150</li>\n<li>Floors and roofs: <em>A/A<sub>F</sub></em> = 0.00050</li>\n</ol>\n \n<div class=\"u-mb-3\">where:<br/>\n<table>\n<tbody>\n<tr>\n<td><em>A</em></td>\n<td>=</td>\n<td>Total leakage area, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><em>A<sub>F</sub></em></td>\n<td>=</td>\n<td>Unit floor or roof area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n<tr>\n<td><em>A<sub>w</sub></em></td>\n<td>=</td>\n<td>Unit wall area of barrier, square feet (m<sup>2</sup>).</td>\n</tr>\n</tbody>\n</table>\n</div> \n<div class=\"u-mt-3\">The leakage area ratios shown do not include openings due to gaps around doors and operable windows. The total leakage area of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> shall be determined in accordance with <a class=\"autolink\" href=\"#909.5.1\">Section 909.5.1</a> and tested in accordance with <a class=\"autolink\" href=\"#909.5.2\">Section 909.5.2</a>.</div>",
                                        "depth": 2,
                                        "diagrams": [],
                                        "displayRef": null,
                                        "displayTitle": "[F]  909.5 Smoke Barrier Construction",
                                        "hasAssemblies": false,
                                        "hasDiagrams": true,
                                        "isContiguous": true,
                                        "numAssembliesOnRef": 0,
                                        "numBuildingProductsOnRef": 0,
                                        "numDiagramsOnRef": 0,
                                        "orderIndex": 99930000,
                                        "reference": "909.5",
                                        "refPrefix": "[F]",
                                        "slug": "fire-protection-and-life-safety-systems",
                                        "titleText": "Smoke Barrier Construction",
                                        "children": [
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Total leakage area of the barrier is the product of the <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_barrier_\">smoke barrier</a></span> gross area multiplied by the allowable leakage area ratio, plus the area of other openings such as gaps around doors and operable windows.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.1 Total Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99940000,
                                                "reference": "909.5.1",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Total Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "Compliance with the maximum total leakage area shall be determined by achieving the minimum air pressure difference across the barrier with the system in the smoke control mode for mechanical smoke control systems utilizing the pressurization method. Compliance with the maximum total leakage area of passive smoke control systems shall be verified through methods such as door fan testing or other methods, as <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#approved_\">approved</a></span> by the fire code official.",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.2 Testing of Leakage Area",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99950000,
                                                "reference": "909.5.2",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Testing of Leakage Area",
                                                "children": []
                                            },
                                            {
                                                "ancestorRefs": [
                                                    "9",
                                                    "909",
                                                    "909.5"
                                                ],
                                                "body": "<div class=\"u-mb-3\">Openings in <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#smoke_barrier_\">smoke barriers</a></span> shall be protected by <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by the required controls for the mechanical smoke control system. Door openings shall be protected by <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#fire_door_assembly_\">fire door assemblies</a></span> complying with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>.</div><div class=\"u-ml-4\"><div class=\"u-mb-3\"><strong>Exceptions:</strong></div><ol><li>Passive smoke control systems with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a>-closing devices actuated by spot-type <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#duped_smoke_damper_\">smoke detectors</a> <span class=\"u-italic\">listed</span> for releasing service installed in accordance with <a class=\"autolink\" href=\"#907.3\">Section 907.3</a>.</li><li>Fixed openings between smoke <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a> that are protected utilizing the airflow method.</li><li>In Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>, where a pair of opposite-swinging doors are installed across a <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridor</a> in accordance with <a class=\"autolink\" href=\"#909.5.3.1\">Section 909.5.3.1</a>, the doors shall not be required to be protected in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/7/fire-and-smoke-protection-features#716\">Section 716</a>. The doors shall be close-fitting within operational tolerances and shall not have a center mullion or undercuts in excess of <sup>3</sup>/<sub>4</sub> inch (19.1 mm), louvers or grilles. The doors shall have head and jamb stops and astragals or rabbets at meeting edges and, where permitted by the door manufacturer's listing, positive-latching devices are not required.</li><li>In Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a> and <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a>, where such doors are special-purpose horizontal sliding, accordion or folding door assemblies installed in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/10/means-of-egress#1010.1.4.3\">Section 1010.1.4.3</a> and are <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/7/fire-and-smoke-protection-features#716.2.6.5\">Section 716.2.6.5</a>.</li><li>Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.4\">I-3</a>.</li><li>Openings between smoke <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#zone_\">zones</a> with clear ceiling heights of 14 feet (4267 mm) or greater and bank-down capacity of greater than 20 minutes as determined by the design fire size.</li></ol></div>",
                                                "depth": 3,
                                                "diagrams": [],
                                                "displayRef": null,
                                                "displayTitle": "[F]  909.5.3 Opening Protection",
                                                "hasAssemblies": false,
                                                "hasDiagrams": true,
                                                "isContiguous": true,
                                                "numAssembliesOnRef": 0,
                                                "numBuildingProductsOnRef": 0,
                                                "numDiagramsOnRef": 0,
                                                "orderIndex": 99960000,
                                                "reference": "909.5.3",
                                                "refPrefix": "[F]",
                                                "slug": "fire-protection-and-life-safety-systems",
                                                "titleText": "Opening Protection",
                                                "children": [
                                                    {
                                                        "ancestorRefs": [
                                                            "9",
                                                            "909",
                                                            "909.5",
                                                            "909.5.3"
                                                        ],
                                                        "body": "In Group I-<a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.2.1\">1, Condition</a> 2; Group <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/3/occupancy-classification-and-use#308.3\">I-2</a>; and <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#ambulatory_care_facility_\">ambulatory care facilities</a></span>, where doors are installed across a <span class=\"u-italic\"><a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#corridor_\">corridor</a></span>, the doors shall be <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/2/definitions#automatic_\">automatic</a> closing by smoke detection in accordance with <a class=\"autolink\" href=\"/viewer/new_york/ibc-2018/chapter/7/fire-and-smoke-protection-features#716.2.6.5\">Section 716.2.6.5</a> and shall have a vision panel with fire-protection-rated glazing materials in fire protection-rated frames, the area of which shall not exceed that tested.",
